{
  "title": "Gas Plant Controls & Automation Reference Manual",
  "revision": "1.2",
  "sourceFile": "controls-notebook-v1.2.pdf",
  "sourceSha256": "f9c1100d6d1d903aa16f96e7debc4659ff458ff0b12ba25e9649bf7de2755f65",
  "pageCount": 108,
  "pages": [
    {
      "page": 1,
      "text": "INTERNAL USE — CONTROLLED TECHNICAL REFERENCE\n\n                       Gas Plant Controls & Automation Reference Manual\n                                                               Revision 1.2\n\n                 Allen-Bradley ControlLogix 1756 • 1794 FLEX I/O • AVEVA (Wonderware) InTouch HMI\n     Instrumentation • PLC Hardware and Programming • HMI • Troubleshooting • Process Control • Safety Fundamentals\n\n Item                                  Value\n Document                              Gas Plant Controls & Automation Reference Manual\n Revision                              1.2\n Revision date                         October 27, 2026\n Plant location                        El Paso, Texas, United States\n Intended users                        Automation Technicians; Technicians and Supervisors; Operations Personnel\n Classification                        Internal use — controlled reference\n Supersedes                            Automation technician manual, Version 1.1 (September 17, 2026)\n\nThis manual provides a technical reference for gas plant automation systems, instrumentation, PLC hardware, HMI\napplications, troubleshooting methods, process control, and safety fundamentals.\nThis manual is a controlled, living document. It is reviewed and updated as plant procedures evolve. Revision 1.2 converts the\nearlier manual to reference-manual format, corrects technical errors identified in peer review, and adds standard ladder logic\npatterns (see Appendix C). Do not distribute outside the facility without authorization.\n [COMPANY: Insert company name, logo, and document control number here]"
    },
    {
      "page": 2,
      "text": "Contents\n\nAbout This Manual.......................................................................................................................................................................                                 4\nSection 0: Working Rules............................................................................................................................................................                                     7\n       0.1 Plant Documents Govern..................................................................................................................................................                                      7\n       0.2 Authorization Boundaries..................................................................................................................................................                                    7\n       0.3 Tag Naming Convention...................................................................................................................................................                                      7\n       0.4 BPCS vs SIS Terminology................................................................................................................................................8\n       0.5 Work Control Flow............................................................................................................................................................                                 8\n       0.6 Forces, Inhibits, and Leftover Software Traps..................................................................................................................                                               9\n       0.7 Backup, Download, and OT Hygiene................................................................................................................................                                              9\n       0.8 Software Stack at Time of Writing....................................................................................................................................                                         9\n       0.9 Illustrative Calculations...................................................................................................................................................                               10\nSection 1: Gas Plant Process Flow Overview.........................................................................................................................                                                   13\n       1.1 Natural Gas Processing Plant Overview.........................................................................................................................                                             13\n       1.2 Key Process Streams Table...........................................................................................................................................                                       13\n       1.3 Critical Control Loops at Each Stage..............................................................................................................................14\n       1.4 Safety Interlock Overview...............................................................................................................................................                                   14\nSection 2: Instrumentation Fundamentals..............................................................................................................................17\n       2.1 The 4–20 mA Signal Standard........................................................................................................................................                                        17\n       2.2 Instrument Types............................................................................................................................................................                               17\n       2.3 HART Protocol Basics....................................................................................................................................................                                   18\n       2.4 Instrument Calibration.....................................................................................................................................................                                18\n       2.5 Loop Check Procedure (Step-by-Step)...........................................................................................................................                                             18\n       2.6 Intrinsic Safety Basics.....................................................................................................................................................                               19\n       2.7 Common Instrument Faults and Symptoms...................................................................................................................                                                   19\nSection 3: Allen-Bradley ControlLogix 1756...........................................................................................................................23\n       3.1 Hardware Architecture....................................................................................................................................................                                  23\n       3.2 Studio 5000 / RSLogix 5000 Basics...............................................................................................................................                                           24\n       3.3 Tag Naming Convention.................................................................................................................................................                                     25\n       3.4 Networking......................................................................................................................................................................                           26\nSection 4: 1794 FLEX I/O...........................................................................................................................................................                                   29\n       4.1 Hardware Overview........................................................................................................................................................                                  29\n       4.2 Common FLEX I/O Modules...........................................................................................................................................29\n       4.3 I/O Mapping Table — Gas Plant Example......................................................................................................................30\n       4.4 FLEX I/O Configuration in Studio 5000 (Step-by-Step)..................................................................................................31\nSection 5: Ladder Logic Fundamentals...................................................................................................................................35\n       5.1 Core Instructions Reference...........................................................................................................................................                                     35\n       5.2 Annotated Ladder Examples..........................................................................................................................................                                        36\n       5.3 Advanced Ladder Patterns.............................................................................................................................................                                      39\n       5.4 Standard Ladder Patterns...............................................................................................................................................                                    41\nSection 6: AVEVA (Wonderware) InTouch HMI.......................................................................................................................45\n       6.1 AVEVA (Wonderware) InTouch Overview......................................................................................................................                                                  45\n       6.2 HMI Tag List Template....................................................................................................................................................                                  45\n       6.3 Alarm Management.........................................................................................................................................................                                  47\n       6.4 HMI Screen Design Guidelines.......................................................................................................................................                                        48\n       6.5 InTouch Script Examples................................................................................................................................................49\nSection 7: Wiring Placeholders and Field Drawings..............................................................................................................53\n       7.1 Control Panel Wiring Standards.....................................................................................................................................                                        53\n       7.2 Wiring Diagram Placeholders.........................................................................................................................................                                       54\n       7.3 Grounding and Shielding Reference...............................................................................................................................                                           54\nSection 8: Troubleshooting Guide...........................................................................................................................................                                           57\n       8.1 Systematic Troubleshooting Methodology......................................................................................................................57\n       8.2 Troubleshooting Tables..................................................................................................................................................                                   57\n       8.3 Quick Diagnostic Checklists............................................................................................................................................                                    59\nSection 9: Safety and SIS Basics.............................................................................................................................................                                         63"
    },
    {
      "page": 3,
      "text": "9.1 Process Safety Fundamentals........................................................................................................................................63\n       9.2 Safety Integrity Level (SIL) Basics..................................................................................................................................64\n       9.3 Safety Instrumented Function (SIF)................................................................................................................................64\n       9.4 Gas Plant Specific Safety Topics....................................................................................................................................                                    64\nSection 10: Twelve Hands-On Labs.........................................................................................................................................                                          69\n       Lab 1: Instrument Loop Check — Pressure Transmitter (Site Form Discipline)...................................................................69\n       Lab 2: FLEX I/O Module Replacement (Hot-Swap)..............................................................................................................70\n       Lab 3: Build a Motor Start/Stop Rung in Studio 5000...........................................................................................................                                              70\n       Lab 4: Configure and Tune a PID Loop................................................................................................................................                                        71\n       Lab 5: Add and Configure a FLEX I/O Bank.........................................................................................................................72\n       Lab 6: Create an InTouch HMI Faceplate.............................................................................................................................                                         73\n       Lab 7: MSG Read — Inter-PLC Communication..................................................................................................................                                                 73\n       Lab 8: BPCS Trip String and Time-Limited Bypass (Not SIS / Not ESD SIF)......................................................................74\n       Lab 9: Network Troubleshooting — Find a Lost FLEX I/O Node..........................................................................................75\n       Lab 10: Alarm Rationalization Workshop..............................................................................................................................                                        76\n       Lab 11: Find and Clear Leftover Forces and Inhibits............................................................................................................77\n       Lab 12: First-Out Narrative from Historian / SOE.................................................................................................................77\nSection 11: Quick Reference.....................................................................................................................................................                                   79\n       Controller Status Indicators — ControlLogix 1756-L8x.........................................................................................................                                               79\n       Common Ladder Instructions — Quick Reference (v36 names)..........................................................................................                                                          79\n       4–20 mA Quick Math............................................................................................................................................................                              80\n       Calibration 5-Point Expected mA Values..............................................................................................................................80\n       PID Tuning Rules of Thumb..................................................................................................................................................                                 80\n       I/O Connection Fault Codes (FLEX I/O and 1756 Modules).................................................................................................                                                     80\n       HMI Alarm Priority Presentation............................................................................................................................................                                 80\n       H₂S Exposure Limits and Actions — Quick Reference.........................................................................................................                                                  81\n       EtherNet/IP Troubleshooting — Top 5..................................................................................................................................                                       81\n       Studio 5000 Common Commands........................................................................................................................................                                         81\n       Key ISA Tag Function Codes...............................................................................................................................................82\nAppendix A: Glossary of Terms...............................................................................................................................................                                       85\nAppendix B: Useful Formulas...................................................................................................................................................                                     87\nAppendix C: Revision Log........................................................................................................................................................                                   89\nAppendix D: Company-Specific Placeholders Checklist.......................................................................................................                                                         90\nAppendix E: Field Pocket Card.................................................................................................................................................                                     93\n       4–20 mA math.......................................................................................................................................................................                         93\n       Work-control reminder..........................................................................................................................................................                             93\n       BPCS vs SIS.........................................................................................................................................................................                        93\n       Fail-safe discrete (plant convention, Section 0.3).................................................................................................................93\n       H₂S / LEL (confirm plant numbers).......................................................................................................................................                                    93\n       End-of-job software checks...................................................................................................................................................                               93\n       Who to call (fill in)..................................................................................................................................................................                     93\nAppendix F: Training Program Materials.................................................................................................................................                                            95\n       F.1 Review Cards.................................................................................................................................................................                           95\n       F.2 Lab Review Questions and Answers..............................................................................................................................99\n       F.3 Eight-Week Program Schedule....................................................................................................................................                                       103\n       F.4 Competency Matrix (Supervisor Sign-Off)....................................................................................................................105\n       F.5 Assessment Notes........................................................................................................................................................                              106\nAppendix G: Additional Instructions (Not Used in Interlocks)............................................................................................107\nAppendix H: References..........................................................................................................................................................                                 108\n       Rockwell Automation Literature..........................................................................................................................................                                  108\n       Regulatory and Health Sources..........................................................................................................................................108\n       Industry Standards..............................................................................................................................................................                          108\n       Secondary Sources.............................................................................................................................................................                            108"
    },
    {
      "page": 4,
      "text": "About This Manual\n\nThis manual is organized from plant-process fundamentals through PLC hardware and programming, HMI configuration, wiring\nstandards, troubleshooting, and safety. Controlled plant documents govern wherever they differ from this manual (Section 0.1).\nNavigation Guide\n  • Process orientation: Section 1 (Process Flow) and Section 2 (Instrumentation) provide the process and instrument\n     context for every control loop.\n  • Field quick reference: Appendix E (Field Pocket Card). Desk reference: Section 11 (Quick Reference Tables).\n  • Specific tasks: Use the Table of Contents to locate the relevant subsection. Cross-references are noted inline.\n  • Ladder logic: Section 5. Section 5.4 contains the standard ladder patterns used throughout this manual.\n  • Qualification and training: Review cards, lab review questions and answer keys, the 8-week qualification plan, the\n     competency matrix, and assessment notes are in Appendix F.\n  • Troubleshooting: Section 8.\n  • Safety: Section 0 and Section 9. Where Section 0 and a plant procedure disagree, the plant procedure governs.\nNotation Conventions\n Convention                         Meaning\n Bold text                          Key term at first use, or a field label.\n Monospace text                     PLC tag name, instruction mnemonic, Neutral Text rung, or exact software text.\n\n WARNING box                        Hazard that can cause injury, death, environmental release, or loss of a protection layer.\n CAUTION box                        Condition that can cause equipment damage, a process upset, an unplanned trip, or use of incorrect\n                                    plant data.\n NOTE box                           Supplementary information. Items marked \"Verify on bench before field use\" have not been confirmed\n                                    on the plant bench controller or software version.\n [COMPANY: ...]                     Placeholder for plant-specific information (listed in Appendix D).\n [DRAWING: ...]                     Placeholder for a referenced site drawing.\n Rung blocks                        Ladder rungs are shown as Studio 5000 Neutral Text using v36 mnemonics, one rung per line, each\n                                    preceded by a rung label. See Section 5.1.\n Example values                     Ranges, setpoints, IP addresses, and tags in examples are illustrative (\"example only\"). Use the\n                                    rationalized plant values.\n\n CAUTION — Document Ownership\n Initial and date each [COMPANY: ...] placeholder entry when it is filled. Log official revisions in Appendix C (Revision Log).\n The accuracy of this manual depends on the accuracy of its plant-specific data."
    },
    {
      "page": 5,
      "text": "NOTES"
    },
    {
      "page": 6,
      "text": ""
    },
    {
      "page": 7,
      "text": "Section 0: Working Rules\n\nThese rules apply before work on a live loop, a project download, or an SIS cabinet. They keep BPCS examples separate from\nESD/SIS terminology and standardize tag punctuation. Where a later example conflicts with these rules, these rules govern.\n\n0.1 Plant Documents Govern\nThis manual is a technical reference. It is not the I/O schedule, the cause-and-effect matrix, the official tag standard, or a\nsubstitute for a P&ID or loop drawing. If a number, setpoint, IP address, wire color, or bypass rule in this manual differs from a\ncontrolled plant document, use the plant document and mark the manual placeholder for correction.\n\n CAUTION — Example Data Until Placeholders Are Filled\n Appendix D lists every [COMPANY:] and [DRAWING:] gap. Until a qualified engineer fills those items and signs Appendix C,\n example ranges, setpoints, and I/O slots are not live plant data. Tags such as SEP_PT_101 are example tags.\n\n0.2 Authorization Boundaries\nTechnician authorization has a defined envelope. Work outside it requires a named supervisor present and a valid permit or\nMOC. The qualification stages referenced below are defined in the competency matrix (Appendix F.4).\n Activity                         Observe                 Supervised               Independent (after sign-         Never without process-safety\n                                                          practice                 off)                             / engineering approval\n Loop check on BPCS               Permitted               Permitted                After Lab 1 sign-off             SIS transmitters that are SIF\n instrument                                                                                                         sensors\n FLEX module hot-swap             Permitted               Permitted                After Lab 2 sign-off             SIS / F&G I/O racks\n (non-SIS)\n BPCS ladder change /             Permitted               Training controller      After qualification sign-off,    Production controller without\n download                                                 only                     with MOC                         MOC\n PID tuning                       Read-only on live       Simulator / training     After qualification sign-off,    Any live loop without MOC\n                                  loops                   controller               with MOC\n HMI faceplate / alarm            Permitted               Development node         Not on the production            ISA-18.2 priority or setpoint\n priority change                                                                   ViewApp without MOC              change without rationalization\n Force, inhibit, or shelve        Permitted               Training controller      Never leave a force on a         SIS override, ESD force, PSV\n                                                                                   production tag                   isolation\n SIS proof test / SIF bypass      Observe only            No                       No                               All SIS maintenance overrides\n Fiscal / custody-transfer        Observe metering        No                       No                               Any AGA factor, GC, or meter\n configuration                    technician                                                                        factor change\n\n0.3 Tag Naming Convention\nDrawings use ISA hyphens (SEP-PT-101 on a P&ID) and the PLC uses underscores (SEP_PT_101). Both forms identify the\nsame instrument. Use the mapping below unless the plant tag standard in Section 3.3 states otherwise.\n Where it appears                 Form                             Example                      Rule\n P&ID, loop drawing, work         ISA-5.1 hyphens                  SEP-PT-101                   Copy the drawing exactly on forms and permits.\n order\n ControlLogix tag / alias         Underscores, no hyphens          SEP_PT_101                   Logix tag names cannot contain hyphens.\n UDT member                       Tag.Member                       SEP_PT_101.Value             One UDT instance per device or loop. Use the\n                                                                                                member the plant tag already has; never create a\n                                                                                                parallel tag for the same signal.\n Raw I/O alias                    …_Raw or I/O address             SEP_PT_101_Raw               Points at the FLEX/1756 channel; the scaled PV\n                                  alias                                                         is SEP_PT_101.Value.\n HMI / historian                  Match PLC external name          SEP_PT_101                   Do not invent a third spelling. Bind to the PLC\n                                                                                                tag.\n Health bits                      _OK suffix, 1 = healthy          STOP_OK,                     Named for the state that allows the process to\n                                                                   SEP_PAHH_OK                  run.\n SIS / C&E documents              Plant SIS standard               Per C&E matrix               Never reuse a BPCS example tag as if it were a\n                                                                                                SIF tag. SIS status read by the BPCS is read-only\n                                                                                                (e.g., SIS_ESD_OK)."
    },
    {
      "page": 8,
      "text": "Discrete fail-safe convention\nThis convention applies to every lab and example in this manual unless a plant drawing shows the opposite and a supervisor\nhas confirmed it.\n Item                   Field wiring                     DI when healthy /           Ladder instruction on the          What de-energizes the\n                                                         not pressed                 run/health path                    output\n Stop, overload,        NC contact (opens on             1 (24 VDC present)          XIC of a health bit (e.g.,         Bit goes 0; XIC opens; OTE\n trip input             demand or on cable                                           XIC(STOP_OK))                      drops\n                        break)\n E-stop / MCR           NC contacts in the               E_STOP_OK = 1               XIC(E_STOP_OK) in the              The hardwired circuit removes\n                        hardwired coil circuit or        when released and           run path (monitoring only)         coil power directly; the PLC\n                        safety relay; auxiliary NC       intact                                                         command also drops\n                        contact to a DI\n Start pushbutton       NO momentary                     0 at rest; 1 while          XIC(START_PB) in parallel          Releasing START_PB after\n                                                         pressed                     with the seal-in                   the seal-in is established does\n                                                                                                                        not drop the output\n Run feedback /         As drawn (usually NO)            1 = asserted condition      XIC of the asserted bit            Device leaves the asserted\n limit switch                                                                                                           state\n\nA health bit is named for the state that is TRUE when the process is allowed to run (STOP_OK, OL_OK, E_STOP_OK,\nSEP_PAHH_OK). A health bit is never named STOP_PB. Every example and lab in this manual follows this convention. XIO\nof an _OK bit appears only in trip-detect and first-out rungs.\n\n NOTE — Pair the rung with the loop drawing\n Before writing or testing a discrete bit, read the loop drawing: contact type (NO/NC), powered state, and whether the card is\n sinking or sourcing. The instruction matches the bit meaning, not the marking on the pushbutton.\n\n0.4 BPCS vs SIS Terminology\nThe Basic Process Control System (BPCS) is the ControlLogix / FLEX / InTouch system that runs the plant day to day. The\nSafety Instrumented System (SIS) is a separate, SIL-rated system with dedicated sensors, logic solver, and final elements.\nSnippet 6 and Lab 8 in this manual are BPCS trip-and-permissive examples. They are not SIS logic and they are not an ESD\nSIF.\n Layer             What it is                          Technician scope before                  Terms to use                   Terms not to use\n                                                       qualification sign-off\n BPCS              Process control, permissives,       Training controller practice;            Trip, permissive,              ESD SIF, SIL\n                   process alarms, equipment           observe live systems; no                 interlock, process alarm       shutdown, proof-test\n                   protection that is not SIL-         production download                                                     bypass\n                   rated\n Alarm             ISA-18.2 operator alarms on         Rationalize on paper; no live            Alarm, shelve,                 Trip, SIF, ESD\n system            the HMI                             setpoint edits                           suppress, priority\n SIS / SIF         Independent safety function         Observe a proof test; never              SIF, SIS, proof test,          Anything that implies\n                   per IEC 61511                       operate overrides                        MOC, bypass permit             the BPCS is the safety\n                                                                                                                               layer\n PSV /             Last-line mechanical relief         Never gag or isolate without an          PSV, MAWP, flare               Soft interlock\n mechanical                                            authorized isolation procedure\n F&G               Fire and gas detection /            Observe; do not inhibit detectors        F&G zone, voted alarm          BPCS voting\n                   voted output                                                                                                substitutes\n\n WARNING — Do Not Copy BPCS Trip Logic into a Production ESD\n Never paste Snippet 6, Lab 8, or any BPCS bypass pattern into a live ESD or SIS routine. Unauthorized bypass of a safety\n function violates OSHA PSM requirements and can be fatal. SIS changes are performed only under the plant functional-\n safety procedure.\n\n0.5 Work Control Flow\nUse this sequence on every job that touches live equipment or configuration. Skip a box only when the work order explicitly\nsays the step does not apply."
    },
    {
      "page": 9,
      "text": "Step          Action                                                              Who                                  Done when\n 1             Read the work order, P&ID, and loop drawing. Define                 Technician                           Scope is one sentence and one\n               the exact tag and the as-left condition.                                                                 tag list\n 2             Decide if MOC is required (configuration, setpoint,                 Technician and Supervisor            MOC number or written \"MOC\n               logic, SIS, bypass, new device).                                                                         not required\"\n 3             Permits: LOTO, hot work, line break, confined space,                Authorized issuer                    Permits in hand\n               bypass, as applicable.\n 4             Notify the board operator. Agree alarm suppression                  Technician and Operations            Operator repeats the tag back\n               and expected bad-quality time.                                      Personnel\n 5             Do the work. No extra forces, no extra inhibits, no                 Technician                           As-found recorded\n               unscoped changes.\n 6             Restore: wiring, covers, forces cleared, inhibits cleared,          Technician                           As-left recorded\n               shelves expired or removed.\n 7             Operator confirms live values and alarm state. Close                Technician and Operations            Permit closed, form signed\n               permits. File the form.                                             Personnel\n\n0.6 Forces, Inhibits, and Leftover Software Traps\nLeftover forces and inhibited I/O connections are a standing hazard. Complete this checklist at the start and end of every job.\nLab 11 practices it on the training controller.\n Check                                    Where to look                                           Pass condition\n I/O forces                               Studio 5000 Force table / controller status             Zero forces. If a force must remain, it is on the\n                                                                                                  permit and the HMI shows it.\n Program forces / toggles                 Search for Force / EnableForce tags                     No leftover test bits TRUE\n Inhibited connections                    I/O tree — inhibited modules                            No unexpected inhibits\n MSG / comms inhibit                      Message configuration / program bits                    Production reads healthy\n HMI alarm shelve                         Alarm summary shelf list                                No critical shelf past expiry\n BPCS bypass timer                        SEP_Byp.TON / bypass permit                             Timer expired or permit still open and visible to\n                                                                                                  operator\n Downloads                                Offline vs online compare                               Official project path updated; no laptop-only copy\n\n0.7 Backup, Download, and OT Hygiene\nMost serious control-system incidents are not 4–20 mA math errors. They are the wrong .ACD file downloaded to the wrong\ncontroller, a USB stick on a process machine, or a force left in place.\n Rule                                            Practice\n Official copy                                   The controlled Studio 5000 / InTouch project lives in the plant repository — not only on a\n                                                 laptop Desktop.\n Compare before download                         Online/offline compare. If unexpected diffs exist, stop and call the owner of the system.\n Download window                                 Production downloads require a planned window, operator notification, and a named\n                                                 approver.\n Training vs production                          Training controller IPs and project names must be visually distinct. Never browse\n                                                 production from a lab project.\n Removable media                                 No personal USB on engineering workstations or HMI nodes. Use the approved transfer\n                                                 method only.\n Accounts                                        Use an individual login. Do not share HMI operator or engineering passwords. Lock the\n                                                 station when unattended.\n After a controller replace                      Load the official project, confirm firmware, confirm redundancy SYNCHRONIZED, confirm\n                                                 I/O tree green, then loop-check critical tags.\n\n0.8 Software Stack at Time of Writing\nFill this table from the plant engineering workstation. Menus and dialogs described in this manual are written for the versions\nlisted and may differ in other major versions."
    },
    {
      "page": 10,
      "text": "Component                       Plant standard (fill in)                                 Examples in this manual assume\n ControlLogix CPU                [COMPANY: catalog + firmware]                            1756-L8x (ControlLogix 5580) family in production;\n                                                                                          bench exercises use a 1769-L33ER (CompactLogix\n                                                                                          5370) at Studio 5000 Logix Designer v36\n Comm module                     [COMPANY: EN2T / EN3TR / DLR]                            EtherNet/IP, 1756-EN2T\n Remote I/O                      [COMPANY: 1794 and/or 5094]                              1794-AENTR + FLEX I/O\n HMI                             [COMPANY: InTouch Classic / System                       AVEVA InTouch HMI 2020 R2 (WindowMaker /\n                                 Platform / other]                                        WindowViewer)\n Linx / OPC                      [COMPANY: RSLinx Classic / FT Linx /                     CIP path + OPC DA/UA\n                                 KEPServer]\n Historian                       [COMPANY: product]                                       Plant historian for SOE / Lab 12\n SIS platform                    [COMPANY: product — view only, do not edit]              Independent of BPCS examples\n\n0.9 Illustrative Calculations\nThe dew-point Structured Text in Section 5.3 and the simplified orifice formula in Appendix B illustrate syntax and structure\nonly. They are not plant correlations and are not used for hydrate decisions, custody tickets, or MOC justifications. Use the\nplant-approved calculation, flow computer, or vendor method."
    },
    {
      "page": 11,
      "text": "NOTES"
    },
    {
      "page": 12,
      "text": ""
    },
    {
      "page": 13,
      "text": "Section 1: Gas Plant Process Flow Overview\n\n1.1 Natural Gas Processing Plant Overview\nA natural gas processing plant receives raw wellhead gas — a mixture of methane (CH₄), heavier hydrocarbons (ethane,\npropane, butane, pentane+), water vapor, hydrogen sulfide (H₂S), carbon dioxide (CO₂), and trace contaminants — and\ntransforms it into pipeline-quality \"sales gas\" plus valuable liquid products. The processing train follows a predictable sequence\nof unit operations, each with its own instrumentation, control loops, and safety systems.\nThis sequence is fundamental to automation maintenance and troubleshooting. Every control loop, HMI screen, alarm, and\ninterlock exists to serve a specific step in this chain. The six primary stages are summarized below.\nStage 1 — Inlet Separation\nRaw wellhead gas enters the plant through inlet metering skids and flows into inlet separators (also called slug catchers on\nwet-gas systems). These vessels use gravity, baffles, and sometimes coalescing elements to separate three phases: gas\n(vapor), condensate (liquid hydrocarbons), and produced water. Key controlled variables are separator pressure and liquid\nlevels. A pressure control valve (PCV) regulates gas outlet pressure; level control valves (LCV) drain liquids to downstream\ntreating.\nStage 2 — Compression\nAfter separation, the gas may need compression to raise it to pipeline or treating pressures. Reciprocating and centrifugal\ncompressors are common. Critical instrumented variables include suction/discharge pressures and temperatures, vibration (on\nrotating equipment), lube-oil pressure, and surge control on centrifugal compressors. Anti-surge control loops and high-high\npressure shutdowns (PAHH) are essential safety functions here.\nStage 3 — Dehydration (Glycol)\nGlycol dehydration removes water vapor to prevent hydrate formation and meet pipeline water dew-point specifications\n(typically <7 lb H₂O/MMSCFD or <4°C dew point). Tri-ethylene glycol (TEG) absorbs water from the gas in a contactor\n(absorber column) and is regenerated in a reboiler. Controlled variables include contactor pressure, reboiler temperature\n(typically 195–205°C), and glycol circulation rate (flow control).\nStage 4 — Amine Treating (H₂S / CO₂ Removal)\nAmine treating (also called sweetening) removes acid gases — primarily H₂S and CO₂ — using amine solvents (MEA, DEA,\nMDEA, or blends). Gas contacts lean amine in an absorber; the rich amine is regenerated in a stripper (regenerator) column.\nPipeline specifications limit H₂S to ≤4 ppm and CO₂ to ≤2%. Analyzer transmitters (AT) continuously monitor treated gas H₂S\ncontent. Critical controlled variables: absorber pressure, regenerator temperature (typically 115–125°C), lean amine flow rate,\nand reboiler duty.\nStage 5 — NGL Fractionation\nNatural Gas Liquids (NGL) fractionation separates the heavier hydrocarbon liquids (C2+) into marketable products: ethane,\npropane, butane, and natural gasoline (pentane+). This is accomplished using a series of distillation columns (deethanizer,\ndepropanizer, debutanizer). Each column has precise temperature and pressure control profiles, with multiple tray or packed\nsections. Product purity is monitored by analyzer transmitters (chromatographs or on-line BTU analyzers).\nStage 6 — Metering / Custody Transfer\nCustody transfer metering measures the final sales-gas volume and energy content for commercial billing. Turbine meters,\nultrasonic meters, or orifice meters with AGA-7 or AGA-3 calculations are typical. These meters require high accuracy (±0.25%\nor better), temperature/pressure compensation, and chromatograph integration for BTU content. Regulatory compliance\n(FERC, RRC Texas) governs documentation requirements.\n\n [COMPANY: Insert site-specific P&ID reference numbers for each stage here — e.g., P&ID-001 Inlet Separation, P&ID-010\n Compression, P&ID-020 Dehydration, etc.]\n\n1.2 Key Process Streams Table\n\n Stream Name                   Source                           Destination                    Key Parameter               Typical Range\n Wellhead Inlet Gas            Field gathering header           Inlet Separator                Pressure                    200–1,200 PSIG\n Inlet Separator Gas           Inlet Separator                  Compression suction            Pressure, H₂O content       100–900 PSIG\n Outlet\n Inlet Separator               Inlet Separator (liquid          Condensate stabilizer          Level, flow                 0–100% level\n Condensate                    boot)\n Inlet Separator Produced      Inlet Separator (water           Water treatment /              Level, flow                 0–100% level\n Water                         boot)                            disposal"
    },
    {
      "page": 14,
      "text": "Stream Name                   Source                           Destination                    Key Parameter               Typical Range\n Compressor Discharge          Compressor discharge KO          Glycol contactor               Pressure,                   900–1,440 PSIG, 100–\n Gas                           drum                                                            Temperature                 160°F\n Dehydrated Sweet Gas          Glycol contactor outlet          Amine absorber or sales        Water dew point             <4°C dew point\n Rich Amine                    Amine absorber sump              Amine regenerator              H₂S loading, flow           0.4–0.5 mol H₂S/mol\n                                                                                                                           amine\n Lean Amine                    Amine regenerator reboiler       Amine absorber top             Temperature, flow           120–135°F, 10–50\n                                                                                                                           GPM\n Acid Gas (Tail Gas)           Amine regenerator                Sulfur recovery /              H₂S concentration           30–80 mol% H₂S\n                               overhead                         incinerator\n Sweet Pipeline Gas            Amine absorber outlet            NGL fractionation / sales      H₂S, CO₂, BTU               <4 ppm H₂S, 950–\n                                                                                                                           1,100 BTU/SCF\n NGL Mixed Stream              Deethanizer bottoms              Depropanizer                   C2/C3 ratio, pressure       150–300 PSIG\n Propane Product               Depropanizer overhead            Storage / pipeline             Purity, pressure            >95 vol% C3, 180–220\n                                                                                                                           PSIG\n Natural Gasoline              Debutanizer bottoms              Storage tanks                  RVP, flow                   10–14 psi RVP\n Sales Gas (Custody            Custody transfer meter run       Downstream pipeline            Volume, BTU content         Per contract spec\n Transfer)                                                      operator\n\n1.3 Critical Control Loops at Each Stage\n\n Loop Tag                 Stage                     Process Variable                   Setpoint Range               Control Action\n SEP-PIC-101              Inlet Separation          Separator operating                150–250 PSIG                 PCV throttles gas outlet\n                                                    pressure                           (example; transmitter\n                                                                                       0–300 PSIG, MAWP\n                                                                                       285 PSIG)\n SEP-LIC-101              Inlet Separation          Separator oil/gas interface        40–60% of range              LCV drains condensate\n                                                    level\n SEP-LIC-102              Inlet Separation          Separator water level              30–50% of range              LCV drains produced water\n COMP-PIC-201             Compression               Suction header pressure            Varies by stage              Speed control / recycle valve\n COMP-TIC-201             Compression               Interstage cooler outlet temp      100–120°F                    Air fin cooler fan pitch or\n                                                                                                                    bypass\n COMP-FIC-201             Compression               Anti-surge recycle flow            Anti-surge curve             Anti-surge control valve\n                                                                                                                    (ACV)\n DEHYD-PIC-301            Dehydration               Glycol contactor pressure          900–1,440 PSIG               PCV back-pressure valve\n DEHYD-TIC-301            Dehydration               TEG reboiler temperature           195–205°C                    Fuel gas control valve to\n                                                                                                                    reboiler\n DEHYD-FIC-301            Dehydration               Lean TEG circulation rate          2–5 GPM/MMSCFD               Glycol pump stroke / VFD\n                                                                                                                    speed\n AMINE-PIC-401            Amine Treating            Absorber operating pressure        800–1,200 PSIG               PCV outlet control valve\n AMINE-TIC-401            Amine Treating            Regenerator reboiler               115–125°C                    Steam or fuel gas control\n                                                    temperature                                                     valve\n AMINE-LIC-401            Amine Treating            Absorber sump level                45–55%                       Rich amine pump discharge\n                                                                                                                    LCV\n FRAC-TIC-501             NGL Fractionation         Deethanizer overhead temp          −30 to −10°F                 Reflux flow control\n FRAC-PIC-501             NGL Fractionation         Deethanizer operating              200–400 PSIG                 Condenser duty or overhead\n                                                    pressure                                                        PCV\n METER-FIC-601            Custody Transfer          Gas sales flow                     Per contract                 Monitor only — check meter\n\n1.4 Safety Interlock Overview\nEvery stage of the gas plant is protected by a layered safety architecture. Technicians must understand three fundamental\nsafety device categories before working on any loop."
    },
    {
      "page": 15,
      "text": "Emergency Shutdown (ESD)\nAn Emergency Shutdown (ESD) system is a dedicated logic solver (or SIS controller — see Section 9) that monitors critical\nprocess variables (pressure, level, temperature, fire/gas) and, upon detecting an unsafe condition, drives the process to a safe\nstate by closing isolation valves, tripping compressors, and opening blowdown valves. ESD systems are independent of the\nBasic Process Control System (BPCS/PLC). ESD logic is typically implemented as de-energize-to-trip (fail-safe) — the valve is\nheld open by power; loss of signal closes it.\nPressure Safety Valves (PSV)\nA Pressure Safety Valve (PSV) is a purely mechanical last line of defense. It is set to open at or below the vessel Maximum\nAllowable Working Pressure (MAWP) and relieves excess pressure directly to the flare system without any electronic signal.\nAlarm and trip setpoints are ordered PAH < PAHH < PSV set pressure ≤ MAWP. PSVs require periodic testing and must never\nbe blocked in without proper isolation permits. A PSV is never defeated without authorization.\nPAHH / PALL / LAHH / LALL Descriptions\n Acronym         Full Name                          Trigger Condition                                Typical Action\n PAHH            Pressure Alarm High-High           Process pressure exceeds highest safe            BPCS or SIS trip (per C&E matrix) —\n                                                    limit                                            shutdown or blowdown\n PAH             Pressure Alarm High                Process pressure exceeds normal                  Operator alert; manual intervention\n                                                    operating limit\n PAL             Pressure Alarm Low                 Process pressure drops below normal              Operator alert; check for leaks\n                                                    operating limit\n PALL            Pressure Alarm Low-Low             Process pressure at critically low level         BPCS or SIS trip (per C&E matrix) —\n                                                                                                     compressor suction protection\n LAHH            Level Alarm High-High              Vessel level at maximum safe limit               BPCS or SIS trip (per C&E matrix) — close\n                                                                                                     inlet, open drain\n LALL            Level Alarm Low-Low                Vessel level dangerously low (pump               BPCS or SIS trip (per C&E matrix) — trip\n                                                    runout)                                          pump, close outlet\n TAHH            Temperature Alarm High-            Temperature at maximum safe limit                BPCS or SIS trip (per C&E matrix) — trip\n                 High                                                                                heater or compressor\n FSLL            Flow Switch Low-Low                Flow drops to unsafe minimum (e.g.,              BPCS or SIS trip (per C&E matrix) — trip\n                                                    lube-oil)                                        rotating equipment\n\n WARNING — Safety Interlock Bypass\n Never bypass an ESD input, PSV, or PAHH setpoint without a written Management of Change (MOC) authorization, a valid\n bypass permit, a temporary alarm or operator notification in place, and approval from a process safety engineer.\n Unauthorized bypasses are a violation of OSHA PSM regulations (29 CFR 1910.119) and may have fatal consequences."
    },
    {
      "page": 16,
      "text": "NOTES"
    },
    {
      "page": 17,
      "text": "Section 2: Instrumentation Fundamentals\n\n2.1 The 4–20 mA Signal Standard\nThe 4–20 mA current loop is the dominant analog signal standard in process control. It represents a process variable as a\nproportional current: 4 mA = 0% of range (live zero), 20 mA = 100% of range. The signal is a current (not a voltage), which\nmakes it inherently immune to line resistance and EMI noise over long cable runs — both critical advantages in an outdoor gas\nplant environment.\nWhy a \"Live Zero\" at 4 mA?\nA healthy, powered transmitter outputs at least 4 mA even when the process is at its minimum value. If the signal drops below\n3.6 mA, the DCS/PLC can detect it as a broken wire or transmitter power failure — a \"below live zero\" fault — and\nannunciate an alarm. A signal of 0 mA unambiguously indicates an open circuit.\nSignal Conversion Formula\n\n (* Convert mA signal to % of span *)\n Percent (%) = (mA - 4) / 16 × 100\n\n (* Convert % to engineering units *)\n EU Value = PV_Min + (Percent / 100) × (PV_Max - PV_Min)\n\n (* Combined single-step conversion *)\n EU Value = PV_Min + ((mA - 4) / 16) × (PV_Max - PV_Min)\n\n (* Reverse: EU to expected mA output *)\n mA = ((EU Value - PV_Min) / (PV_Max - PV_Min)) × 16 + 4\n\n (* Example: PT range 0–300 PSIG, reading 12 mA *)\n EU = 0 + ((12 - 4) / 16) × (300 - 0) = 0.5 × 300 = 150 PSIG\n\nWiring Types\n Wiring Type              Description                                    Power Source                     Typical Use\n 2-Wire (Loop-            Transmitter powered by the loop supply         Control room barrier / PLC       Pressure, temperature transmitters —\n Powered)                 (24 VDC); signal and power share same          card                             most common in gas plant field\n                          two wires                                                                       instruments\n 3-Wire                   Separate power supply wire (+ power, −         Local external 24 VDC            Sensors requiring separate power\n                          common, + signal)                              supply                           (some flow meters, RTDs)\n 4-Wire (Line-            Separate power pair (L1/N for AC, or           AC line power or external        Analyzers, high-power transmitters,\n Powered)                 + /− for DC) plus separate signal pair         DC                               multivariable transmitters\n\n2.2 Instrument Types\n\n Transmitter Type        ISA       Measurement                        Common Range                     Notes\n                         Tag\n Pressure                PT        Gauge (PSIG), absolute             0–300 PSIG (separator);          Rosemount 3051; Endress+Hauser\n Transmitter                       (PSIA), or differential            0–1,500 PSIG (high-              Cerabar; uses capacitive or silicon\n                                   pressure (ΔP in inH₂O)             pressure)                        sensor\n Temperature             TT        Process fluid temperature          −50 to 500°F typical             Usually RTD (Pt100) or thermocouple (J,\n Transmitter                       (°F or °C)                                                          K type) plus 4-wire head-mount\n                                                                                                       transmitter (e.g., Rosemount 644)\n Flow Transmitter        FT        Volumetric or mass flow rate       Varies — 0–200 MMSCFD            Types: orifice plate + DP cell, Coriolis\n                                                                      gas; 0–500 BPD liquid            (mass), magnetic (liquid), ultrasonic,\n                                                                                                       vortex\n Level Transmitter       LT        Liquid level in vessel or tank     0–100% (0–120 inches             Types: DP level (displacer), guided wave\n                                                                      typical)                         radar (GWR), non-contacting radar,\n                                                                                                       buoyancy; 4-20mA output\n Analyzer                AT        Gas/liquid composition or          0–20 ppm H₂S; 0–100%             Types: H₂S electrochemical, O₂,\n Transmitter                       property                           LEL; 950–1,150 BTU/SCF           chromatograph, BTU analyzer, pH; 4-\n                                                                                                       20mA or digital (Modbus) output\n Vibration               VT        Shaft vibration on rotating        0–10 mils (reciprocating);       Proximity probes (Bently Nevada),\n Transmitter                       equipment (mils peak-to-           0–2 in/s (centrifugal)           accelerometers; often direct 4-20mA or\n                                   peak or mm/s RMS)                                                   EDDL to machine monitoring system"
    },
    {
      "page": 18,
      "text": "2.3 HART Protocol Basics\nHART (Highway Addressable Remote Transducer) is a bi-directional digital communication protocol superimposed on the\nstandard 4–20 mA signal. It uses frequency-shift keying (FSK) to transmit digital data at 1,200 baud without disturbing the\nanalog signal.\n  • Primary Variable (PV): The main measurement — represented by the 4–20 mA signal and also transmitted digitally.\n     Example: process pressure in PSIG.\n  • Secondary Variable (SV): A secondary measurement transmitted digitally only. Example: sensor temperature on a\n     pressure transmitter.\n  • Tertiary / Quaternary Variables (TV, QV): Additional digital variables on multivariable transmitters (e.g., temperature-\n     compensated flow from a multivariable DP transmitter).\n  • Polling Address: Each HART device has a polling address: 0–15 for HART 5 devices and 0–63 for HART 6/7 devices. In\n     point-to-point mode (the most common), the polling address is 0 and the 4–20 mA analog signal is active. In multidrop\n     mode, the analog signal is fixed (typically 4 mA) and devices use non-zero addresses.\n  • HART Communicator: A handheld device (e.g., Emerson 475 or AMS Trex) that connects across the loop (at the\n     terminals or at the barrier) to read/write configuration, trim the instrument, run diagnostics, and perform calibration.\n NOTE — HART in the Field\n Connect the HART communicator across a loop resistance of 230–600 Ω (typically 250 Ω), either at the instrument\n terminals or at the field junction box, not at the PLC card terminals. If total loop resistance is below 230 Ω, the HART\n communicator will not establish communication; add a HART resistor.\n\n2.4 Instrument Calibration\n\nZero and Span\nZero is the adjustment that sets the transmitter's output to exactly 4.000 mA at the Lower Range Value (LRV — 0% of input\nrange). Span is the adjustment that sets the output to exactly 20.000 mA at the Upper Range Value (URV — 100% of input\nrange). Always adjust zero first, then span, then re-check zero (they can interact).\n5-Point Calibration Procedure\nA 5-point calibration verifies transmitter accuracy across five input values: 0%, 25%, 50%, 75%, and 100% of span. For an\nupscale check (ascending) and a downscale check (descending), this produces 10 data points — sufficient to detect\nhysteresis and linearity errors.\nCalibration Record Template\n Tag                      Descripti      Range      0% mA      25%        50%         75%         100%        As-        As-Left     Techn     Date\n                          on                        (4.00)     mA         mA          mA          mA          Found      Error       ician\n                                                               (8.00)     (12.00)     (16.00)     (20.00)     Error\n SEP-PT-101               Inlet Sep      0–300                                                                                                 _____\n                          Pressure       PSIG                                                                                                  ___\n\n [Add additional rows as needed — COMPANY: attach to site calibration management system record]\n\n2.5 Loop Check Procedure (Step-by-Step)\nA loop check verifies that a complete instrument loop — from field sensor through wiring, junction box, cable, IS barrier, PLC\nAI card, to HMI display — functions correctly before commissioning or after maintenance.\n 1. Obtain authorization. Confirm MOC or loop check work order. Notify the control room operator that the loop is being\n      tested and may produce false readings or alarms — request alarm suppression if needed.\n 2. Gather documentation. Retrieve the loop drawing, P&ID, instrument datasheet, and calibration record for the instrument\n      under test.\n 3. Inspect field wiring. At the field instrument, check terminal connections are tight, wire labels match the loop drawing, no\n      corrosion or moisture intrusion, and cable gland is sealed.\n 4. Measure loop current at field instrument. Connect a calibrated milliammeter (or use the HART communicator's mA\n      measurement function) in series with the loop. Verify minimum current (≥3.6 mA) is present — indicates loop is powered\n      and complete."
    },
    {
      "page": 19,
      "text": "5. Apply 0% input. Inject 4.000 mA using a precision mA source (loop calibrator, e.g., Beamex MC6 or Fluke 789). Confirm\n      PLC AI card reads 0% of engineering units. Confirm HMI displays correct 0% value.\n 6. Apply 25%, 50%, 75%, 100% inputs. For each point, confirm PLC and HMI values track the injected signal within\n      acceptable tolerance (typically ±0.1% of span for most process instruments).\n 7. Verify alarms. Inject a value above the PAH setpoint — confirm alarm annunciates on HMI with correct tag, description,\n      and priority. Test PAHH if applicable.\n 8. Check fail-safe behavior. Open the loop (disconnect one wire). Confirm the PLC flags bad quality through the channel\n      under-range/fault status and that a bad-quality alarm annunciates on the HMI.\n 9. Restore wiring. Reconnect all wires, verify connections are tight, replace covers and glands.\n 10. Clear alarm suppression. Notify control room that loop check is complete and loop is returned to service. Confirm\n      operator restores normal alarm state.\n 11. Document results. Record all readings on the loop check form or calibration record. Note any deviations, corrective\n      actions taken, and the as-left condition. Sign and date.\n\n2.6 Intrinsic Safety Basics\nIntrinsic Safety (IS) is a method of explosion protection for instruments in hazardous (classified) locations. It limits the\nelectrical energy (voltage, current, and capacitance/inductance) in the hazardous area circuit to levels incapable of igniting a\nflammable atmosphere — even under fault conditions. IS circuits are approved for use in Class I, Div. 1 (or ATEX/IECEx Zone\n0/1) hazardous locations.\nZener Barriers\nA Zener barrier (or simply \"barrier\") is a passive IS device mounted in the safe area (control room). It contains Zener diodes\nthat clamp voltage to a safe level and resistors that limit fault current. Zener barriers require a certified intrinsically safe earth\nbond (≤1Ω ground connection) to function correctly. They are simple and inexpensive but sensitive to ground quality.\nGalvanic Isolators\nA galvanic isolator provides IS protection using transformer or optical isolation — no ground bond required. It converts the\nhazardous-area signal to the safe area with complete galvanic isolation. Galvanic isolators are preferred when ground loop\nissues exist or when a reliable IS earth is not available. They are more expensive than Zener barriers but easier to install\ncorrectly.\nIS vs. Non-IS Wiring Rules\n Rule                                    IS Circuits                                                         Non-IS Circuits\n Cable type                              IS-approved cable (blue sheath per NEC common                       Standard instrumentation cable\n                                         practice)\n Conduit/tray separation                 Must be segregated from non-IS wiring (separate tray                Standard routing per plant practice\n                                         or conduit)\n Labeling                                All IS terminals and cables labeled \"INTRINSICALLY                  Standard I&E labels\n                                         SAFE\"\n Connection in hazardous area            Permitted live (Class I, Div. 1 if IS certified)                    Requires hot work permit or area\n                                                                                                             deenergization\n Ground bond (Zener barrier)             Required — ≤1Ω to certified IS earth                                Standard panel ground\n Documentation                           Entity concept parameters must be verified (Voc, Isc,               Standard loop drawing\n                                         Ca, La of barrier vs. transmitter)\n\n2.7 Common Instrument Faults and Symptoms\n\n Fault                      Symptom                               Likely Cause                                Corrective Action\n Open circuit (broken       mA = 0; HMI shows bad                 Broken wire, loose terminal,                Trace loop wiring; check all terminal\n wire)                      quality / low fault alarm             corroded connection                         connections with milliammeter\n Below live zero            mA ≤ 3.6 (NAMUR NE43 low              Partial short, power supply issue,          Check loop supply voltage; measure\n                            fault); channel under-range           failing transmitter, transmitter in         current at transmitter terminals; read\n                            status set; HMI shows bad             low fault mode                              HART status; replace transmitter if\n                            quality                                                                           power is correct\n High fault / over-         mA ≥ 21 (NAMUR NE43 high              Over-range input, shorted signal            Verify the process is not actually at the\n range                      fault); over-range status set         lead, sensor failure, transmitter in        URV; isolate transmitter; test sensor\n                                                                  high fault mode                             element"
    },
    {
      "page": 20,
      "text": "Fault                       Symptom                                Likely Cause                                  Corrective Action\n Noisy / oscillating         PV value jumps rapidly; trend          Inadequate shielding, ground loop,            Check shield grounding (single-point\n signal                      shows spikes                           EMI from VFD/motor near cable,                ground); re-route cable away from\n                                                                    loose connection                              power; add damping in transmitter\n Offset / span error         PV reads consistently high or          Transmitter zero shifted, process             Re-zero transmitter at reference; check\n after maintenance           low vs. reference gauge                connection not equalized, impulse             for plugged impulse lines; recalibrate\n                                                                    line blocked\n Transmitter drift over      Slow creep in reading;                 Electronic aging, process ingress             Increase calibration frequency; consider\n time                        calibration record shows               into sensor, thermal cycling                  replacement; protect against thermal\n                             increasing as-found error                                                            shock\n Positioner not              Valve position % does not              Air supply failure, positioner                Check instrument air supply (min 20\n responding to               match output command from              tuning, I/P transducer failure,               PSIG clean dry air); stroke valve\n command                     PLC                                    mechanical linkage slip                       manually; check positioner feedback\n                                                                                                                  linkage; retune positioner\n HART                        HART communicator shows                Loop resistance below 230 Ω,                  Ensure 230–600 Ω loop resistance (add\n communication fails         \"No device found\"                      wrong polling address, IS barrier             a 250 Ω HART resistor if needed); verify\n                                                                    limiting current                              polling address; check barrier entity\n                                                                                                                  parameters"
    },
    {
      "page": 21,
      "text": "NOTES"
    },
    {
      "page": 22,
      "text": ""
    },
    {
      "page": 23,
      "text": "Section 3: Allen-Bradley ControlLogix 1756\n\n3.1 Hardware Architecture\nThe Allen-Bradley ControlLogix 1756 platform is a modular, rack-based PLC system manufactured by Rockwell Automation.\nIt is the industry standard for large-scale process control in oil and gas, chemical, and power generation facilities. Each system\nconsists of one or more chassis (racks) populated with interchangeable I/O, communication, and CPU modules connected via\na high-speed backplane.\nChassis Sizes\n Part Number                          Slots                              Typical Use\n 1756-A4                              4 slots                            Small remote I/O panel or satellite rack\n 1756-A7                              7 slots                            Medium remote rack or small main rack\n 1756-A10                             10 slots                           Standard main rack — most common in gas plant control panels\n 1756-A13                             13 slots                           Large main rack with extensive I/O\n 1756-A17                             17 slots                           Maximum density rack — used for high-channel-count applications\n\nCommon 1756 Modules\n Part Number        Description                     Channel       Signal Type                 Notes\n                                                    s\n 1756-L85E          ControlLogix 5580 CPU           N/A           Processing                  Up to 40 MB user memory; one embedded\n                    (Logix 5585)                                                              EtherNet/IP port; SD card slot; may occupy any\n                                                                                              slot (slot number is used in communication paths)\n 1756-EN2T          EtherNet/IP                     N/A           100 Mbps Ethernet           Connects rack to plant EtherNet/IP network;\n                    Communication Module                                                      supports CIP messaging and I/O connections\n 1756-IB16          Digital Input — 24 VDC          16 DI         24 VDC discrete             8mA input current; 1ms filter (adjustable); screw\n                    Sink/Source                                                               terminal IFM required (1756-TBNH)\n 1756-OB16          Digital Output — 24 VDC         16 DO         24 VDC discrete             0.5A/pt, 8A/module; fused groups; check external\n                    Source                                                                    fusing for inductive loads\n 1756-IF8           Analog Input — 8-               8 AI          4–20 mA, 0–20 mA, or        Integer mode: 0–20.58 mA = −32768…32767\n                    Channel                                       voltage                     counts (4 mA ≈ −20030); floating-point mode\n                                                                                              scales in the module; 249 Ω sense resistor\n                                                                                              (current mode wiring per 1756-UM009)\n 1756-OF8           Analog Output — 8-              8 AO          4–20 mA or 0–10 V           Output fault and program-mode states are\n                    Channel                                                                   configurable (hold last state or a user-defined\n                                                                                              value)\n 1756-RM2           Redundancy Module               N/A           Fiber crosslink             Used in pairs; connects primary and secondary\n                                                                                              controller chassis; handles crossload and\n                                                                                              switchover\n 1756-PA75          AC Power Supply                 N/A           120/240 VAC input,          75W output; always in power supply slot (left end\n                                                                  5VDC/24VDC                  of chassis); use 1756-PB75 for 24 VDC input\n                                                                  backplane output\n\nBackplane Communication\nThe backplane is the internal bus connecting all modules in a chassis. Data is transferred between the CPU and I/O modules\nat a rate governed by the Requested Packet Interval (RPI) — a configurable parameter (in milliseconds) that specifies how\noften the CPU reads input data from or writes output data to each module. A smaller RPI means faster updates but higher\nbackplane and network load.\n Parameter                              Typical Value                          Notes\n Local I/O RPI                          2–20 ms                                Local chassis I/O; faster than remote I/O is practical\n Remote I/O RPI (FLEX)                  10–100 ms                              Set based on process speed and network loading\n Backplane data rate                    Gigabit internal                       Not user-configurable; managed by firmware\n Slot number                            0 to (chassis size − 1)                The CPU may occupy any slot; the slot number is used in\n                                                                               communication paths. Modules are numbered left to right from\n                                                                               the power supply end."
    },
    {
      "page": 24,
      "text": "Redundancy: Primary / Secondary Controller\nRedundancy in ControlLogix uses two identical chassis (primary and secondary) connected via 1756-RM2 modules and a\nfiber optic crosslink cable. The primary controller is active (scanning, controlling); the secondary is in a synchronized warm-\nstandby state. The secondary receives periodic crossloads — transfers of the tag database, I/O image, and program state —\nso it can take over with zero data loss. Switchover triggers include: CPU fault, power loss on primary, communication loss, or\nuser-commanded switchover. Switchover time is typically <100 ms for a warm-redundant system.\n NOTE — Redundancy Maintenance\n Always confirm the secondary controller is in SYNCHRONIZED state before performing any work on the primary controller.\n A non-synchronized secondary cannot take over cleanly. Check the redundancy status in RSLinx or Studio 5000\n Redundancy Management before any planned maintenance that could cause a primary fault.\n\n3.2 Studio 5000 / RSLogix 5000 Basics\nStudio 5000 Logix Designer (formerly RSLogix 5000) is the programming environment for all ControlLogix systems.\nTechnicians use it to create, edit, download, and monitor PLC programs.\nProject Tree Structure\n Node                         Description                                                      Key Settings\n Controller                   Root node; defines CPU type, firmware rev, and                   Controller properties, redundancy settings, safety\n                              controller-scoped tags                                           settings\n Tasks                        Container for all scan tasks; defines execution                  Task type, period (for Periodic), priority\n                              scheduling\n Programs                     Logical grouping within a Task; each has its own local           Program-scoped tags; schedule inhibit options\n                              tag database\n Routines                     Executable code unit within a Program; written in                Routine type; Main Routine assigned in Program\n                              Ladder, ST, FBD, or SFC                                          properties\n Tags                         Variable database; controller-scoped or program-                 Data type, scope, alias, external access\n                              scoped                                                           (read/write from HMI)\n I/O Configuration            Hardware tree mirroring physical rack and module                 Module properties, RPI, inhibit, fault actions\n                              layout\n Add-On Instructions          User-defined or library reusable instruction blocks              AOI definition, parameters, local tags, logic\n\nTask Types\n Task Type               When to Use                                                                  Typical Period / Priority\n Continuous              Main process control scan; executes repeatedly without                       Runs at background priority; period = scan\n                         interruption. Only one continuous task per controller.                       time\n Periodic                Timed interrupts — high-speed loops, sequential logic at fixed               1–2,000 ms; priority 1–15 (1 = highest)\n                         intervals (e.g., every 10 ms for a fast pressure control loop)\n Event                   Triggered by a specific hardware event (module input change,                 Triggered; priority 1–15; max execution time\n                         motion complete, DIO event) — use for time-critical responses                configurable\n\nProgram / Routine Hierarchy\nWithin each Task, Programs execute in order (top to bottom in the task list). Within each Program, the Main Routine executes\nfirst; it calls sub-routines using JSR (Jump to Subroutine) instructions. Organizing complex programs into sub-routines (e.g.,\nSEP_STARTUP, SEP_NORMAL_OP, SEP_SHUTDOWN, SEP_ALARM_SCAN) improves readability and maintenance. Fault\nRoutine and Power-Up Routine are optional special routines executed only on fault or restart events.\nTag Database and Scope\n  • Controller-scoped tags: Accessible from any Program or Routine in the project, and from external devices (HMI, MSG\n     instructions). Use for tags shared across programs or monitored by the HMI.\n  • Program-scoped tags: Local to one Program only. Use for internal calculation variables, timers, and counters not needed\n     elsewhere. Cannot be accessed by name from outside the Program."
    },
    {
      "page": 25,
      "text": "Data Types Table\n Data Type              Size                          Range / Description                      Typical Use\n BOOL                   1 bit                         0 or 1                                   Discrete I/O, flags, alarm bits, permissives\n SINT                   8 bits                        −128 to 127                              Small integer counters, status codes\n INT                    16 bits                       −32,768 to 32,767                        Medium-range counts; rarely used — prefer\n                                                                                               DINT\n DINT                   32 bits                       −2,147,483,648 to 2,147,483,647          Counters, state machines, integer math\n REAL                   32 bits (IEEE 754 float)      ±3.4 × 10³⁸; ~7 significant digits       Analog values, PV, SP, engineering units\n                                                                                               calculations, PID\n STRING                 88 bytes (DINT LEN + 82       Up to 82 ASCII characters                Equipment names, alarm messages, recipe\n                        SINT DATA)                                                             strings\n TIMER                  Structure                     .EN, .TT, .DN, .ACC, .PRE                Timing delays, pulse generation\n (TON/TOF/RTO)\n COUNTER                Structure                     .CU, .CD, .DN, .OV, .UN, .ACC, .PR       Counting events, cycles, batches\n (CTU/CTD)                                            E\n UDT                    User-defined                  Combination of any data types            PID loops, valve faceplates, equipment\n                                                                                               modules (see below)\n AOI                    User-defined instruction      Custom instruction with parameters       Reusable valve, motor, PID, or alarm blocks\n                                                      and internal logic\n\nUDT Example — PID Loop Structure\nA User-Defined Type (UDT) for a PID loop can organize the loop parameters under a single tag name (e.g., SEP_PIC_101).\nThe example below is illustrative; the native PID instruction uses its own PID structure (Section 5.2, Snippet 4).\n\n (* UDT: PID_LOOP_TYPE — illustrative member definitions *)\n PV          : REAL    (* Process variable, engineering units (PSIG) *)\n SP          : REAL    (* Setpoint, engineering units (PSIG) *)\n OUT         : REAL    (* Controller output 0.0–100.0 % *)\n Kp          : REAL    (* Proportional gain *)\n Ki          : REAL    (* Integral: 1/s when PID.PE = 0; Ti in min/repeat when PE = 1 *)\n Kd          : REAL    (* Derivative: s when PID.PE = 0; Td in min when PE = 1 *)\n OutMin      : REAL    (* Output minimum clamp (%) *)\n OutMax      : REAL    (* Output maximum clamp (%) *)\n Mode        : DINT    (* 0 = Manual, 1 = Auto, 2 = Cascade *)\n ManOut      : REAL    (* Manual output value when Mode = 0 *)\n AutoMode    : BOOL    (* TRUE when in auto *)\n InAuto      : BOOL    (* Permissive for auto mode entry *)\n Hi_Alarm    : BOOL    (* PV high alarm active *)\n HiHi_Alarm  : BOOL    (* PV high-high alarm active *)\n Lo_Alarm    : BOOL    (* PV low alarm active *)\n LoLo_Alarm  : BOOL    (* PV low-low alarm active *)\n PAH_SP      : REAL    (* High alarm setpoint *)\n PAHH_SP     : REAL    (* High-high alarm setpoint *)\n PAL_SP      : REAL    (* Low alarm setpoint *)\n PALL_SP     : REAL    (* Low-low alarm setpoint *)\n Fault       : BOOL    (* Instrument fault — bad AI signal *)\n\nAdd-On Instructions (AOIs)\nAn Add-On Instruction (AOI) is a custom, reusable instruction block with its own logic, parameters, and local tags. It appears in\nthe ladder rung like a native instruction. Rockwell Automation and equipment vendors (e.g., Fisher, Emerson) provide AOI\nlibraries for valve control, PID, alarm management, and motor control. Use existing, tested AOIs in preference to rebuilding\nequivalent logic.\n\n3.3 Tag Naming Convention\nConsistent tag naming is critical for HMI integration, alarm management, historian configuration, and long-term maintainability.\nFollow Section 0.3: hyphens on P&IDs, underscores in Logix, one spelling in HMI. The recommended convention follows\nISA-5.1 functional identification augmented with plant area codes. When the official plant standard is pasted into the\n[COMPANY:] box below, that standard wins."
    },
    {
      "page": 26,
      "text": "Format: [AREA]-[FunctionCode][Number].[Attribute]\n  • AREA: Plant area abbreviation (e.g., SEP = Inlet Separator, COMP = Compressor, DEHYD = Dehydration, AMINE =\n     Amine Unit, FRAC = Fractionation, METER = Metering)\n  • FunctionCode: ISA instrument function code (PT, TT, FT, LT, AT, XV, PCV, LCV, FCV, MOT)\n  • Number: Loop/device number (3 digits, sequential within area, e.g., 101, 102...)\n  • Attribute: Sub-element of a UDT or structure (e.g., .Value, .SP, .OUT, .Mode, .Hi_Alarm)\nExamples Table\n Tag                                    Description                                                   Data Type             Unit\n SEP_PT_101.Value                       Inlet Separator pressure transmitter PV                       REAL                  PSIG\n SEP_PT_101.Hi_Alarm                    Inlet Separator pressure high alarm                           BOOL                  —\n SEP_LIC_101.SP                         Inlet Separator level controller setpoint                     REAL                  %\n SEP_LIC_101.OUT                        Inlet Separator level controller output                       REAL                  %\n COMP_XV_201                            Compressor isolation valve — discrete state                   BOOL                  0=Closed, 1=Open\n COMP_MTR_201.Running                   Compressor motor run feedback                                 BOOL                  —\n SIS_ESD_OK                             SIS ESD healthy status (read-only in BPCS)                    BOOL                  1 = healthy, 0 = SIS\n                                                                                                                            tripped\n AMINE_AT_301.Value                     Amine unit outlet H₂S analyzer PV                             REAL                  ppm\n FRAC_TIC_401.Kp                        Fractionator temperature controller — proportional            REAL                  —\n                                        gain\n METER_FT_501.Value                     Custody transfer metering flow transmitter PV                 REAL                  MMSCFD\n\n [COMPANY: Insert the plant's official tag naming standard here — include approved area codes, numbering series, and any\n deviations from ISA-5.1 convention. Reference document number: ___________]\n\n3.4 Networking\nEtherNet/IP Overview\nEtherNet/IP (Ethernet Industrial Protocol) is the Rockwell Automation standard network for ControlLogix communication. It\nuses standard IEEE 802.3 Ethernet hardware and the CIP (Common Industrial Protocol) application layer. Two messaging\ntypes are fundamental:\n  • Implicit Messaging (I/O messaging): Real-time, cyclic data exchange between controller and I/O devices. The connection\n     is established at startup and data is transferred automatically at the RPI rate. Used for: local and remote FLEX I/O data,\n     drive I/O, safety I/O.\n  • Explicit Messaging (MSG instruction): On-demand, request-response data exchange. The controller initiates a read or\n     write to another device upon logic triggering. Used for: reading data from another PLC, writing recipe setpoints,\n     communication with HMI OPC server, diagnostics.\nDevice Level Ring (DLR) Topology\nA Device Level Ring (DLR) is a high-availability Ethernet topology in which devices are connected in a ring rather than a star.\nThe ring supervisor sends beacon frames (typically every 400 µs) to detect a cable break. On a fault, the ring supervisor\nreconfigures the network to a linear topology within about 3 ms, restoring communication without a managed switch at every\nnode. DLR is common in FLEX I/O banks, VFD networks, and remote I/O panels.\nCIP Basics\nCIP (Common Industrial Protocol) is the application-layer protocol used by EtherNet/IP (and also DeviceNet and ControlNet). It\ndefines objects, services, and a consistent device model. Key CIP services used in plant work:\n  • CIP Data Table Read/Write: Used in MSG instructions to read or write a specific tag in another controller by name.\n  • CIP Generic: Used for manufacturer-specific operations, drive parameter reads, and module configuration.\n  • Connected Explicit: Persistent connection for repeated MSG reads (more efficient than unconnected when polling\n     frequently)."
    },
    {
      "page": 27,
      "text": "Network Address Layout Template\n Device                                   IP Address                            Subnet                      Role\n CTRL-1 (Primary ControlLogix)            [COMPANY: e.g., 10.10.1.10]           255.255.255.0               Primary process controller\n CTRL-1S (Secondary ControlLogix)         [COMPANY: e.g., 10.10.1.11]           255.255.255.0               Redundant secondary controller\n FLEX-SEP-01 (1794-AENTR,                 [COMPANY: e.g., 10.10.1.20]           255.255.255.0               Remote FLEX I/O — inlet\n Separator Bank)                                                                                            separator\n FLEX-COMP-01 (1794-AENTR,                [COMPANY: e.g., 10.10.1.21]           255.255.255.0               Remote FLEX I/O — compressor\n Compressor Bank)                                                                                           area\n COMP-PLC-1 (Compressor PLC)              [COMPANY: e.g., 10.10.1.30]           255.255.255.0               Compressor package OEM PLC —\n                                                                                                            MSG target\n WMGR-01 (Wonderware                      [COMPANY: e.g., 10.10.1.50]           255.255.255.0               SCADA/HMI server\n Application Server)\n OPC-SVR-01 (OPC DA/UA Server)            [COMPANY: e.g., 10.10.1.51]           255.255.255.0               OPC server — HMI to PLC data\n                                                                                                            bridge\n ENG-WS-01 (Engineering                   [COMPANY: e.g., 10.10.1.100]          255.255.255.0               Studio 5000 / InTouch\n Workstation)                                                                                               WindowMaker development\n HMI-OP-01 (Operator Console #1)          [COMPANY: e.g., 10.10.1.110]          255.255.255.0               InTouch WindowViewer — DCS\n                                                                                                            workstation"
    },
    {
      "page": 28,
      "text": "NOTES"
    },
    {
      "page": 29,
      "text": "Section 4: 1794 FLEX I/O\n\n4.1 Hardware Overview\nThe Allen-Bradley 1794 FLEX I/O system is a distributed, modular I/O platform designed for remote installation close to field\ndevices — reducing field wiring runs and control panel space. Each FLEX I/O bank consists of a communication adapter\nfollowed by up to eight I/O modules, each snapping onto a terminal base mounted on a DIN rail. The system connects to the\nControlLogix controller over EtherNet/IP or DeviceNet.\nAdapter Types\n Part Number            Network                Description                               Key Difference\n 1794-AENTR             EtherNet/IP            Dual-port EtherNet/IP adapter             Preferred for modern installations; supports Device\n                                               with DLR support                          Level Ring for redundant network path; configures as\n                                                                                         I/O connection in Studio 5000\n 1794-ADN               DeviceNet              DeviceNet adapter (older                  Limited to 500 kbps DeviceNet speed; requires 1756-\n                                               installations)                            DNB DeviceNet scanner in main rack; found in legacy\n                                                                                         gas plant systems\n\nTerminal Base Types\n Part Number                 Description                                         Notes\n 1794-TB3                    Standard screw-clamp terminal base (3-              Most common; accepts all FLEX I/O modules; hand-screw\n                             wire field terminals)                               clamp terminals\n 1794-TB3S                   Spring-clamp terminal base (3-wire)                 Spring clamp requires no screwdriver — push-in and release;\n                                                                                 faster wiring, vibration-resistant; preferred for high-vibration\n                                                                                 locations\n 1794-TBN                    Narrow-form terminal base                           Reduced footprint for space-constrained panels; fewer field\n                                                                                 terminals per base\n\nHot-Swap Capability\nA critical advantage of FLEX I/O is hot-swap — the ability to remove and replace an individual I/O module while the adapter\nand other modules in the bank remain powered and communicating. The module is mechanically separable from its terminal\nbase: the module (which contains the electronics) lifts off, while the terminal base (which retains field wiring) stays mounted.\nThis means a failed analog input module can be replaced in the field without de-energizing the entire panel or disconnecting\nfield wiring. Refer to Lab 2 (Section 10) for the full hot-swap procedure.\nModule Rail Assembly Rules\n 1. The adapter module (1794-AENTR or 1794-ADN) is always first on the left — the system cannot operate without it as\n      the first module.\n 2. Up to 8 I/O modules can follow the adapter on a single bank (total 9 positions including adapter).\n 3. Modules are connected mechanically and electrically by the terminal base expansion cable — each base has a right-side\n      connector that plugs into the left-side connector of the next base.\n 4. The last terminal base must have a terminator cap (1794-END) on the right-side expansion connector to seal the bus and\n      prevent communication errors.\n 5. Power wiring: 24 VDC I/O power enters through the adapter's power terminals and distributes across the bank. AC\n      modules (1794-IM8, 1794-OM8) require separate, isolated AC power to their terminal base.\n4.2 Common FLEX I/O Modules\n\n Part Number       Description                     Points       Signal Range                        Notes\n 1794-IB16         Digital Input — 24 VDC          16 DI        24 VDC (10.8–26.4V                  Filter time configurable (0–8ms); suitable for\n                   Sink/Source                                  operating)                          limit switches, proximity sensors, valve\n                                                                                                    position feedback\n 1794-OB16         Digital Output — 24 VDC         16 DO        24 VDC, 0.5A/point                  Electronic short-circuit protection; suitable for\n                   Source                                                                           solenoid valves, pilot lights, relay coils\n 1794-IE8          Analog Input — 4–20 mA          8 AI         4–20 mA or 1–5 V; 4–20 mA           Individual channel configuration; reads 0 at or\n                   or 1–5 V                                     mode: 4 mA = 0 counts, 20           below 4 mA, so use the channel under-range\n                                                                mA = 30840 counts                   status for wire-break detection\n                                                                (module-scaled, left-justified\n                                                                12-bit)"
    },
    {
      "page": 30,
      "text": "Part Number      Description                   Points       Signal Range                     Notes\n 1794-OE4         Analog Output — 4–20          4 AO         4–20 mA; 4 mA = 0 counts,        Configurable fault state (hold, low clamp, high\n                  mA or 1–5 V                                20 mA = 30840 counts             clamp); used for control valve positioners,\n                                                                                              VFD speed references\n 1794-IM8         Digital Input — 120/240       8 DI         85–265 VAC                       Used where field switches are AC-powered\n                  VAC                                                                         (older installations, motor starters with AC\n                                                                                              auxiliary contacts)\n 1794-OM8         Digital Output — 120/240      8 DO         85–265 VAC, 0.5A/point           Isolated relay or triac outputs; used for AC-\n                  VAC                                                                         powered solenoids, contactors in legacy\n                                                                                              panels\n\n4.3 I/O Mapping Table — Gas Plant Example\nThe I/O Mapping Table is one of the most important maintenance documents. It links every physical terminal in the FLEX I/O\nbank to a specific field device, PLC tag, and P&ID reference. Keep this table updated whenever field devices are added,\nremoved, or relocated.\n\n [COMPANY: This table is a template — replace example rows with actual plant I/O assignment. Reference plant I/O\n schedule drawing number: ___________]\n\n Slot       Ch    Tag Name       Description         Signal     Range      P&ID        Device Type      Wire         Termin    Notes\n                                                     Type                  Ref                          Color        al\n 1          0     SEP_PT_1       Inlet Sep           AI 4–      0–300      P&ID-00     Rosemount        Blue/        TB1-      IS barrier reqd\n                  01_Raw         Pressure Xmtr       20mA       PSIG       1           3051CD           White        1/2\n 1          1     SEP_LT_1       Inlet Sep Level     AI 4–      0–         P&ID-00     Magnetrol        Red/         TB1-      2-wire loop\n                  01_Raw         Xmtr                20mA       100%       1           GWR              White        3/4       power\n 1          2     SEP_LT_1       Inlet Sep Water     AI 4–      0–         P&ID-00     Rosemount        Red/         TB1-      2-wire loop\n                  02_Raw         Level Xmtr          20mA       100%       1           3301 GWR         White        5/6       power\n 1          3     SEP_TT_1       Inlet Sep Temp      AI 4–      −50–       P&ID-00     Rosemount        Green/       TB1-      4-wire RTD\n                  01_Raw         Xmtr                20mA       250°F      1           644H RTD         White        7/8       head\n                                                                                                                               transmitter\n 1          4     SEP_FT_1       Inlet Sep Gas       AI 4–      0–50       P&ID-00     Emerson          Blue/        TB1-      Compensated\n                  01_Raw         Outlet Flow         20mA       MMSC       1           3051S MV         White        9/10      DP flow\n                                                                FD                     DP\n 1          5     COMP_PT        Compressor          AI 4–      0–600      P&ID-01     Rosemount        Blue/        TB1-      IS barrier reqd\n                  _201_Raw       Suction Press       20mA       PSIG       0           3051CD           White        11/12\n                                 Xmtr\n 1          6     COMP_TT        Compressor          AI 4–      −50–       P&ID-01     Rosemount        Green/       TB1-      Thermocouple\n                  _201_Raw       Suction Temp        20mA       350°F      0           644H TC-K        White        13/14     type K\n                                 Xmtr\n 1          7     COMP_PT        Compressor          AI 4–      0–1500     P&ID-01     Rosemount        Blue/        TB1-      High-pressure\n                  _202_Raw       Discharge           20mA       PSIG       0           3051CD           White        15/16     range\n                                 Press Xmtr\n 2          0     SEP_PCV_       Sep Pressure        AI 4–      0–         P&ID-00     Fisher           Yellow/      TB2-      Valve position\n                  101_Raw        Ctrl Valve          20mA       100%       1           positioner       White        1/2       feedback\n                                 Position                                              fdbk\n 2          1     DEHYD_T        TEG Reboiler        AI 4–      100–       P&ID-02     Rosemount        Green/       TB2-      High-temp\n                  T_301_Ra       Temperature         20mA       500°F      0           644H RTD         White        3/4       process\n                  w              Xmtr\n 2          2     AMINE_AT       Amine Outlet        AI 4–      0–20       P&ID-03     Ametek           Orange/      TB2-      4-wire analyzer;\n                  _301_Raw       H2S Analyzer        20mA       ppm        0           Model 101        White        5/6       check\n                                                                                       H2S                                     alignment\n                                                                                                                               monthly\n 2          3     FRAC_PT_       Deethanizer         AI 4–      0–500      P&ID-04     Rosemount        Blue/        TB2-      IS barrier reqd\n                  401_Raw        Press Xmtr          20mA       PSIG       0           3051CD           White        7/8\n 3          0     SEP_PCV_       Sep Pressure        AO 4–      0–         P&ID-00     Fisher           Yellow/      TB3-      Fail-open valve\n                  101_CMD        Ctrl Valve          20mA       100%       1           DVC6200          White        1/2       (air-to-close)\n                                 Command                                               positioner"
    },
    {
      "page": 31,
      "text": "Slot       Ch     Tag Name       Description          Signal       Range      P&ID        Device Type       Wire          Termin    Notes\n                                                       Type                    Ref                           Color         al\n 3          1      SEP_LCV_       Sep Level Ctrl       AO 4–        0–         P&ID-00     Fisher            Yellow/       TB3-      Fail-closed\n                   101_CMD        Valve                20mA         100%       1           DVC6200           White         3/4       valve (air-to-\n                                  Command                                                  positioner                                open)\n 3          2      DEHYD_F        TEG Circulation      AO 4–        0–         P&ID-02     Masoneilan        Yellow/       TB3-      TEG pump\n                   CV_301_C       Flow Ctrl Cmd        20mA         100%       0           positioner        White         5/6       control valve\n                   MD\n 3          3      COMP_SV        Compressor           AO 4–        0–         P&ID-01     ABB ACS880        Yellow/       TB3-      0-100% = 0-\n                   _201_CMD       Speed                20mA         100%       0           VFD speed         Blk           7/8       3600 RPM\n                                  Reference                                                ref\n 4          0      COMP_XV        Comp Inlet           DI           0/1        P&ID-01     Limit switch      White/Blk     TB4-1     1=valve fully\n                   _201_Open      XV-201 Open          24VDC                   0           (NO contact)                              open\n                                  Limit\n 4          1      COMP_XV        Comp Inlet           DI           0/1        P&ID-01     Limit switch      White/Blk     TB4-2     1=valve fully\n                   _201_Clos      XV-201 Closed        24VDC                   0           (NO contact)                              closed\n                   ed             Limit\n 4          2      SIS_ESD_       SIS ESD              DI           0/1        P&ID-       SIS logic         Red/Blk       TB4-3     1 = SIS healthy;\n                   OK             healthy status       24VDC                   ESD-00      solver output                             0 = SIS tripped\n                                  (read-only)                                  1           relay                                     or bypassed.\n                                                                                                                                     BPCS reads\n                                                                                                                                     only; never\n                                                                                                                                     written by\n                                                                                                                                     BPCS logic\n 4          3      FG_Z3_OK       F&G Detector         DI           0/1        P&ID-       F&G System        Red/Blk       TB4-4     1 = healthy; 0 =\n                                  Zone 3 Vote          24VDC                   FG-003      voted output                              fire/gas\n                                                                                           relay                                     detected (fail-\n                                                                                                                                     safe); bypass\n                                                                                                                                     requires MOC\n [COMPANY: Add additional I/O rows here — complete all fields before commissioning. Verify wire colors against site cable\n schedule.]\n\n4.4 FLEX I/O Configuration in Studio 5000 (Step-by-Step)\n 1. Open the project in Studio 5000. In the Controller Organizer, right-click I/O Configuration → New Module.\n 2. Select the adapter module. Search for \"1794-AENTR\" and select it. Enter the adapter's IP address (e.g., 10.10.1.20),\n      name (e.g., FLEX_SEP_01), and confirm chassis/slot assignment. Set the RPI for the adapter — this governs how\n      frequently the ControlLogix polls the entire FLEX bank. Typical value: 20 ms.\n 3. Add I/O modules under the adapter. Right-click the newly created adapter in the I/O tree → New Module. Add each I/O\n      module in slot order (Slot 1 = first I/O module after adapter, Slot 2 = second, etc.). Select the correct part number (e.g.,\n      1794-IE8 for AI), configure its signal type (mA or voltage), and set any module-specific options (filter time for DI, fault\n      state for AO).\n 4. Verify connection status online. Go online (Comm → Who Active → connect to controller). In the I/O Configuration tree,\n      modules in a healthy state show a green checkmark. A red \"X\" indicates a fault — check physical connections, IP\n      address, and module type match.\n 5. Map tags. In the Controller Tags, verify that auto-generated I/O tags (e.g., FLEX_SEP_01:1:I.Ch0Data) exist. Create alias\n      tags with engineering names (e.g., SEP_PT_101_Raw) pointing to these I/O tags for use in logic and HMI.\nCommon FLEX I/O Faults\n Fault              Code / Indicator                             Likely Cause                             Action\n Module Fault       16#0116 (keying/revision mismatch)           Module type mismatch with                Verify module part number matches\n                    or module fault status; red module           configuration, module hardware           configuration; replace module; check\n                    LED                                          failure, incorrect firmware              firmware revision compatibility\n Comms Loss         16#0203 (connection timed out) or            Ethernet cable disconnected, IP          Ping adapter IP; check cable and\n to Adapter         16#0204 (connection request error /          address conflict, wrong subnet,          switch port; verify IP address in adapter\n                    unconnected timeout); adapter NS             adapter powered off                      (use RSLinx Browse or BOOTP-DHCP\n                    LED flashing red (connection                                                          server)\n                    timeout) or solid red (duplicate IP)"
    },
    {
      "page": 32,
      "text": "Fault               Code / Indicator                                  Likely Cause                                 Action\n Wrong RPI           Task overrun; adapter connection                  RPI set too fast for network                 Increase RPI (e.g., from 5ms to 20ms)\n                     fault if RPI < network latency                    capacity or number of                        for non-critical loops; separate high-\n                                                                       connections                                  speed and low-speed I/O onto different\n                                                                                                                    banks\n Channel Fault       Individual channel fault bit in I/O tag;          Open-circuit 4-20mA loop (broken             Measure loop current at field terminals;\n                     HMI shows bad quality on that tag                 wire), over-range input, short               check wiring for breaks; replace field\n                                                                       circuit on DO                                device if necessary"
    },
    {
      "page": 33,
      "text": "NOTES"
    },
    {
      "page": 34,
      "text": ""
    },
    {
      "page": 35,
      "text": "Section 5: Ladder Logic Fundamentals\n\nThis section uses Studio 5000 Logix Designer v36 instruction names. Rungs are written in Neutral Text, the text form that\nLogix Designer exports and accepts for pasting. Each rung block lists a rung label followed by one rung per line. Branches are\nwritten as [path1 ,path2 ] and each rung ends with a semicolon.\n\n5.1 Core Instructions Reference\nThe working set below covers all logic in this manual. Legacy mnemonics used in older projects and literature are shown in the\nsecond column.\n v36 name              Legacy           Function                                                            Neutral Text example\n                       name\n XIC                   —                Examine If Closed: rung continues when the bit is 1.                XIC(STOP_OK)\n XIO                   —                Examine If Open: rung continues when the bit is 0 (bit              XIO(SEP_PT_101.Bad)\n                                        must be 0 to proceed).\n OTE                   —                Output Energize: bit follows rung state; cleared at                 OTE(Motor_Run)\n                                        prescan.\n OTL / OTU             —                Output Latch / Unlatch: bit retained until the opposite             OTL(SEP_Trip_OK)\n                                        instruction executes; retained through prescan and power\n                                        cycle.\n ONS                   —                One Shot: rung-out true for one scan on a false-to-true             ONS(Area.Reset_ONS)\n                                        transition. Storage bit is set at prescan, so no pulse occurs\n                                        on the first scan.\n TON                   —                Timer On Delay: .DN sets after .PRE ms of continuous                TON(Delay_TON,5000,0)\n                                        true rung; reset when rung goes false.\n TOF                   —                Timer Off Delay: .DN is 1 while rung is true and stays 1 for        TOF(Fan_Rundown,60000,0)\n                                        .PRE ms after rung goes false.\n RTO                   —                Retentive Timer On: accumulates while true; holds .ACC              RTO(Run_Hours_RTO,3600000,0)\n                                        when false; cleared only by RES.\n CTU / CTD             —                Count Up / Down on the rung false-to-true transition (edge          CTU(Comp_Cycle_CTU,1000,0)\n                                        tracked by .CU / .CD). .DN = .ACC ≥ .PRE.\n RES                   —                Reset a timer or counter.                                           RES(Comp_Cycle_CTU)\n EQ / NE               EQU / NEQ        Equal / Not Equal.                                                  EQ(Comp_State,1)\n GT / LT               GRT / LES        Greater Than / Less Than.                                           GT(SEP_PT_101.Value,SEP_PT_1\n                                                                                                            01.PAH_SP)\n GE / LE               GEQ / LEQ        Greater Than or Equal / Less Than or Equal.                         LE(Ctr.ACC,0)\n LIMIT                 LIM              Limit test: true when Low ≤ Test ≤ High.                            LIMIT(0,SEP_PT_101.Value,300\n                                                                                                            )\n MOVE                  MOV              Copy Source to Destination.                                         MOVE(4,Comp_State)\n ADD / SUB / MUL       —                Arithmetic: Source A op Source B → Destination.                     MUL(Raw,Gain,Calc)\n / DIV\n SQRT                  SQR              Square root (DP flow).                                              SQRT(FT_DP,FT_Root)\n TRUNC                 TRN              Truncate REAL to integer value.                                     TRUNC(Calc,Whole)\n JSR / SBR / RET       —                Jump to subroutine with optional parameters; SBR                    JSR(SEP_LEVEL_CONTROL,0)\n                                        receives, RET returns.\n MSG                   —                Explicit message to another device (CIP Data Table                  MSG(Comp_MSG_Read)\n                                        Read/Write).\n GSV / SSV             —                Get / Set System Value (controller and module object                GSV(Program,THIS,MajorFaultR\n                                        attributes). Use GSV for system data only; MSG status is            ecord,FaultRec[0])\n                                        read directly from MESSAGE members\n                                        (.ER, .ERR, .EXERR).\n PID                   —                Ladder PID:                                                         PID(SEP_PIC_101,SEP_PT_101.V\n                                        PID(PID,PV,Tieback,CV,PIDMasterLoop,InHoldBit,InHold                alue,0,SEP_PCV_101_CMD,0,0,0\n                                        Value). Executes only while EnableIn is true.                       )\n\n ALMA                  —                Analog alarm with HH/H/L/LL limits, deadband, and on-               Configured in the ALMA instruction\n                                        delay (native alternative to compare-and-timer alarms).             dialog"
    },
    {
      "page": 36,
      "text": "NOTE\n Studio 5000 v36 displays the v36 mnemonics. Acceptance of legacy mnemonics (GRT, MOV, etc.) when pasting Neutral\n Text is not confirmed for the plant version. Verify on bench before field use.\n\nLow-use instructions (CMP, OSR, OSF, FAL, FSC, JMP, LBL) are listed in Appendix G. They are not used in interlocks.\nRules applied to every rung in this manual\n  • One OTE per tag. A tag written by an OTE is written in exactly one place. Use the Cross Reference tool to confirm before\n     adding a rung.\n  • Never write an input. Physical inputs and SIS status bits (e.g., SIS_ESD_OK) are read-only in BPCS logic.\n  • Health bits. Run and trip paths use XIC of an _OK bit (1 = healthy). XIO of an _OK bit appears only in trip-detect and first-\n     out rungs (Section 0.3).\n  • Never drive a discrete output directly from an OTL. Latched bits survive prescan and power cycles; the output OTE\n     must re-evaluate its permissives every scan.\n  • Gate remote and HMI data. Data from MSG reads or HMI writes is used only behind a communications-healthy condition\n     (Snippet 8, Pattern A8).\nTimer status bits\n Bit                  TON                                       TOF                                              RTO\n .EN                  Rung-in is true                           Rung-in is true                                  Rung-in is true\n .TT                  Timing (rung true, .ACC < .PRE)           Timing (rung false, .ACC < .PRE)                 Timing (rung true, .ACC < .PRE)\n .DN                  .ACC ≥ .PRE with rung still true          1 while rung true; clears when .ACC              .ACC ≥ .PRE; stays set until RES\n                                                                reaches .PRE after rung goes false\n Rung false           .ACC and .DN reset                        Timing starts                                    .ACC held\n\n CAUTION — Prescan, Power-Up, and Communications Loss\n Prescan runs on every Program-to-Run transition and power-up. During prescan:\n   • OTE bits are cleared.\n   • OTL/OTU bits keep their last value.\n   • ONS storage bits are set (no first-scan pulse).\n   • TON timers are reset; RTO status bits are cleared but .ACC is kept.\n   • DINT and REAL values are kept.\n On HMI communications loss, HMI-written request bits stay at their last value. On MSG failure, destination data goes stale\n and keeps its last value. Clear HMI requests in logic after use (Pattern A1/A7) and gate MSG data on communications\n health (Snippet 8). Review the analog output fault and program-mode states for each loop.\n\n5.2 Annotated Ladder Examples\nEach example lists its tags, the rungs in Neutral Text, and the operating notes. Tag names follow Section 0.3. Setpoints are\nexamples only.\nSnippet 1: Motor Start/Stop with Seal-In (Fail-Safe Health Bits)\n Tag                               Type                                     Meaning\n START_PB                          BOOL input                               NO momentary start pushbutton; 1 while pressed\n STOP_OK                           BOOL input                               NC stop circuit; 1 = not pressed and intact\n OL_OK                             BOOL input                               Overload relay NC contact; 1 = healthy\n E_STOP_OK                         BOOL input                               Auxiliary NC contact of the hardwired E-stop circuit; 1 = released\n Motor_Run                         BOOL output                              Starter coil command\n\n Rung 0 – Run with seal-in\n [XIC(START_PB) ,XIC(Motor_Run) ]XIC(E_STOP_OK)XIC(STOP_OK)XIC(OL_OK)OTE(Motor_Run);\n\nA broken stop wire, a tripped overload, or a pressed E-stop sets its _OK bit to 0 and drops the output. The E-stop is wired into\nthe hardwired coil circuit or safety relay (Section 5.4); the PLC input only monitors it. On a Program-to-Run transition the OTE\nis cleared and the motor does not restart until START_PB is pressed again."
    },
    {
      "page": 37,
      "text": "Snippet 2: TON Timer — Pump Delay Start\n\n Rung 0 – 5 s start delay (permissives inside the timed path)\n XIC(AutoMode)XIC(Pump_Cmd)XIC(P101.STOP_OK)XIC(P101.OL_OK)TON(Delay_TON,5000,0);\n Rung 1 – Start output (permissives repeated on the output)\n XIC(Delay_TON.DN)XIC(P101.STOP_OK)XIC(P101.OL_OK)OTE(Pump_Start_Out);\n\nLoss of any permissive resets the timer and drops the output in the same scan. PRE is in milliseconds (5000 = 5 s).\nSnippet 3: CTU Counter — Compressor Cycle Count\n\n Rung 0 – Count run starts (CTU counts on the rung false-to-true transition, tracked by .CU)\n XIC(Comp_Run_FB)CTU(Comp_Cycle_CTU,1000,0);\n Rung 1 – Maintenance due\n XIC(Comp_Cycle_CTU.DN)OTE(Comp_Maint_Due);\n Rung 2 – Reset from HMI (only when due)\n XIC(HMI_Maint_Reset)XIC(Comp_Maint_Due)RES(Comp_Cycle_CTU);\n Rung 3 – Clear the HMI request\n XIC(HMI_Maint_Reset)OTU(HMI_Maint_Reset);\n\nDebounce Comp_Run_FB (for example with a short TON) if the feedback contact chatters; each chatter would otherwise\ncount as a start. Counter .ACC is retained through power cycles.\nSnippet 4: PID Loop — Separator Pressure Control\nThe PID instruction executes only while its rung is true and computes correctly only when called at a fixed interval. Place it\nunconditionally in a periodic task (100 ms in this example) with .UPD equal to the task period (0.1 s). Use .SWM (software\nmanual) with .SO (software output) for manual mode; do not condition the PID rung to stop it.\n Member                           Example value                        Meaning\n .SP                              200.0 PSIG (example)                 Setpoint in engineering units\n .MAXI / .MINI                    300.0 / 0.0                          Unscaled PV range (PV already in PSIG)\n .MAXS / .MINS                    300.0 / 0.0                          Engineering-unit scaling range\n .MAXO / .MINO                    100.0 / 0.0                          Output limits (%)\n .MAXCV / .MINCV                  100.0 / 0.0                          CV range written to the output tag\n .UPD                             0.1                                  Loop update time (s) = periodic task period\n .PE                              0                                    0 = independent gains (Kp unitless, Ki in 1/s, Kd in s); 1 =\n                                                                       dependent (KP = Kc, KI = Ti in min/repeat, KD = Td in min)\n .CA                              Per valve action                     0 = reverse (E = SP − PV); 1 = direct (E = PV − SP). For an outlet\n                                                                       PCV where a higher command opens the valve, PV above SP must\n                                                                       raise the output (.CA = 1).\n .SWM / .SO                       —                                    Software manual mode / manual output (%)\n\n Rung 0 – Output tracking while in auto (bumpless entry to manual)\n XIO(SEP_PIC_101.SWM)MOVE(SEP_PIC_101.OUT,SEP_PIC_101.SO);\n Rung 1 – Manual request from HMI\n XIC(HMI_PIC101_ManReq)OTL(SEP_PIC_101.SWM);\n Rung 2 – Auto request from HMI (only with a good PV)\n XIC(HMI_PIC101_AutoReq)XIO(SEP_PT_101.Bad)OTU(SEP_PIC_101.SWM);\n Rung 3 – Force manual on bad PV\n XIC(SEP_PT_101.Bad)OTL(SEP_PIC_101.SWM);\n Rung 4 – Clear HMI requests\n [XIC(HMI_PIC101_ManReq) ,XIC(HMI_PIC101_AutoReq) ][OTU(HMI_PIC101_ManReq) ,OTU(HMI_PIC101_AutoReq) ];\n Rung 5 – PID (unconditional)\n PID(SEP_PIC_101,SEP_PT_101.Value,0,SEP_PCV_101_CMD,0,0,0);\n\nSoftware manual mode is bumpless toward manual because .SO tracks .OUT while in auto; on return to auto the PID resumes\nfrom the current output. Setpoint tracking (PV tracking) in manual is configured on the PID setup tab where required by the\nloop philosophy."
    },
    {
      "page": 38,
      "text": "NOTE\n PID scaling members, .CA selection, and the bumpless transfer behavior shown here. Verify on bench before field use.\n\nSnippet 5: GT Compare and Alarm — High Pressure (On-Delay and Deadband)\nExample values: SEP_PT_101.PAH_SP = 250 PSIG, PAH_DB = 5 PSIG, PAH on-delay 5 s. The PAHH trip setpoint (270\nPSIG) is handled by the trip string in Snippet 6 and Pattern A3. See Pattern A2 for the general form; ALMA is the native\nalternative.\n\n Rung 0 – Clear point = SP − deadband\n SUB(SEP_PT_101.PAH_SP,SEP_PT_101.PAH_DB,SEP_PT_101.PAH_Clr);\n Rung 1 – On-delay above setpoint (good PV only)\n XIO(SEP_PT_101.Bad)GT(SEP_PT_101.Value,SEP_PT_101.PAH_SP)TON(SEP_PT_101.PAH_On,5000,0);\n Rung 2 – Alarm with deadband seal-in\n [XIC(SEP_PT_101.PAH_On.DN) ,XIC(SEP_PT_101.PAH)GT(SEP_PT_101.Value,SEP_PT_101.PAH_Clr) ]XIO(SEP_PT_101\n .Bad)OTE(SEP_PT_101.PAH);\n\nThe alarm is not latched in the PLC; acknowledgment is handled by the HMI alarm system (ISA-18.2). A bad PV suppresses\nthe process alarm and raises the bad-quality alarm instead (Pattern A3).\nSnippet 6: BPCS Trip / Permissive Logic (Not a SIL ESD)\n\n WARNING — BPCS Only\n This is BPCS equipment-protection logic. It is not an SIS function and is never copied into an ESD or SIS controller (Section\n 0.4). SIS status is read as SIS_ESD_OK and never written.\n\n Rung 0 – Trip causes healthy (all _OK bits, no PAHH trip)\n XIC(SEP_PAHH_OK)XIC(COMP_PAHH_OK)XIC(FG_Z3_OK)XIC(MAN_TRIP_OK)XIO(SEP_PT_101.PAHH_Trip)OTE(SEP_Causes_\n OK);\n Rung 1 – Trip (also on first scan: the system comes up tripped)\n [XIO(SEP_Causes_OK) ,XIC(S:FS) ]OTU(SEP_Trip_OK);\n Rung 2 – Reset only with all causes healthy\n XIC(Area.Reset_Pulse)XIC(SEP_Causes_OK)OTL(SEP_Trip_OK);\n Rung 3 – Trip cancels the open request\n XIO(SEP_Trip_OK)OTU(SEP_XV_101.Open_Req);\n Rung 4 – Solenoid (energize to open, de-energize to close)\n XIC(SEP_Trip_OK)XIC(SEP_XV_101.Open_Req)OTE(SEP_XV_101.SOL);\n Rung 5 – Trip alarm\n XIO(SEP_Trip_OK)OTE(SEP_Trip_Alm);\n\nAfter a reset the valve does not re-open automatically; the operator issues a new open request. Area.Reset_Pulse is\ngenerated by Pattern A1. The first-out capture in Pattern A6 is placed before Rung 1.\nSnippet 7: Analog Scaling — 4–20 mA to Engineering Units\nFor a 1794-IE8 channel in 4–20 mA mode, the module reports 0 counts at 4 mA and 30840 counts at 20 mA. For a 0–300\nPSIG transmitter, Gain = span / 30840.0 = 300.0 / 30840.0 and EU_Min = 0.0.\n\n Rung 0 – Scale (good signal only; value holds last good reading when Bad)\n XIO(SEP_PT_101.Bad)MUL(SEP_PT_101_Raw,SEP_PT_101.Gain,SEP_PT_101.Calc)ADD(SEP_PT_101.Calc,SEP_PT_101.E\n U_Min,SEP_PT_101.Value);\n\n  • 1794-IE8: reads 0 at or below 4 mA. A wire break cannot be detected from the count value; use the channel under-range\n     status bit for bad quality (Pattern A3).\n  • 1756-IF8: use floating-point mode and configure the channel scaling in the module so the tag is already in engineering\n     units. In integer mode, 0–20.58 mA maps to −32768…32767 counts (4 mA ≈ −20030 counts).\n  • SCL is available only in Function Block Diagram and Structured Text. SCP is not a native ControlLogix instruction. Ladder\n     scaling uses MUL/ADD as shown, or a scaling AOI.\n NOTE\n IE8 under-range status member names (taken from the module profile in the I/O tree). Verify on bench before field use."
    },
    {
      "page": 39,
      "text": "Snippet 8: MSG Instruction — Read Tag from Remote Compressor PLC\nConfigure Comp_MSG_Read as CIP Data Table Read. Add the peer controller to the I/O tree and browse to it for the\ncommunication path. Comp_Speed_Remote is the destination tag.\n\n Rung 0 – Poll timer (1 s, only when no message is in progress)\n XIO(Comp_MSG_Read.EN)TON(Comp_MSG_Poll,1000,0);\n Rung 1 – Send\n XIC(Comp_MSG_Poll.DN)MSG(Comp_MSG_Read);\n Rung 2 – Stale-data timer (resets each time .DN is seen)\n XIO(Comp_MSG_Read.DN)TON(Comp_MSG_Stale,5000,0);\n Rung 3 – Communications fault\n XIC(Comp_MSG_Stale.DN)OTE(Comp_Comms_Fault);\n Rung 4 – Use remote data only when healthy\n XIO(Comp_Comms_Fault)MOVE(Comp_Speed_Remote,Comp_Speed);\n\nEvery use of the remote data is gated with XIO(Comp_Comms_Fault). Error information is read from the MESSAGE\nmembers .ER, .ERR, and .EXERR (no GSV needed). Common codes: 16#0001 connection failure (extended 16#0204\nunconnected timeout; 16#0203 connection timeout), 16#0004 IOI syntax error, 16#0005 destination unknown, 16#0006 packet\nspace. Default .UnconnectedTimeout is 30 s; connected messages time out at .ConnectionRate (7.5 s) × .TimeoutMultiplier\n(4).\n NOTE\n MSG path and error codes on the 1769-L33ER bench controller. Verify on bench before field use.\n\n5.3 Advanced Ladder Patterns\n\nJSR/SBR/RET Parameter Passing\n\n MainRoutine – Rung 0: call with two inputs and one return\n XIC(SEP_Running)JSR(SEP_LEVEL_CONTROL,2,SEP_LT_101.Value,SEP_LIC_101.SP,SEP_LIC_101.OUT);\n SEP_LEVEL_CONTROL – Rung 0: receive inputs\n SBR(PV_Local,SP_Local);\n SEP_LEVEL_CONTROL – last rung: return result\n RET(OUT_Local);\n\nParameter passing is shown in simplified form. Encapsulating the logic in one routine means the algorithm is edited in one\nplace. For new reusable logic, an AOI is generally preferred.\n NOTE\n JSR/SBR/RET parameter syntax in Neutral Text. Verify on bench before field use.\n\nState Machine Pattern — Compressor Sequencer\nStates: 0 = Idle, 1 = Purge, 2 = Startup, 3 = Running, 4 = Shutdown. Transition rungs write Comp_Next; the last transition rung\ncopies Comp_Next to Comp_State, so each state executes for a full scan before the next transition. Abort conditions are\nevaluated after the normal transitions so they take priority."
    },
    {
      "page": 40,
      "text": "Rung 0 – First scan: Idle\n XIC(S:FS)[MOVE(0,Comp_State) ,MOVE(0,Comp_Next) ];\n Rung 1 – Idle → Purge\n EQ(Comp_State,0)XIC(Comp_Start_Req)XIC(Comp_Perm_OK)XIC(COMP_Trip_OK)MOVE(1,Comp_Next);\n Rung 2 – Purge timer (60 s)\n EQ(Comp_State,1)TON(Comp_Purge_TON,60000,0);\n Rung 3 – Purge → Startup\n EQ(Comp_State,1)XIC(Comp_Purge_TON.DN)MOVE(2,Comp_Next);\n Rung 4 – Startup timeout timer (30 s)\n EQ(Comp_State,2)TON(Comp_Start_TON,30000,0);\n Rung 5 – Startup → Running at speed\n EQ(Comp_State,2)GE(Comp_Speed,Comp_Speed_SP)MOVE(3,Comp_Next);\n Rung 6 – Startup timeout → Shutdown\n EQ(Comp_State,2)XIC(Comp_Start_TON.DN)LT(Comp_Speed,Comp_Speed_SP)MOVE(4,Comp_Next);\n Rung 7 – Shutdown timer (30 s)\n EQ(Comp_State,4)TON(Comp_Shutdn_TON,30000,0);\n Rung 8 – Shutdown → Idle\n EQ(Comp_State,4)XIC(Comp_Shutdn_TON.DN)MOVE(0,Comp_Next);\n Rung 9 – Abort: trip or stop request in states 1–3 → Shutdown\n [XIO(COMP_Trip_OK) ,XIC(Comp_Stop_Req) ]GT(Comp_State,0)LT(Comp_State,4)MOVE(4,Comp_Next);\n Rung 10 – Commit transition\n MOVE(Comp_Next,Comp_State);\n Rung 11 – Action: purge command\n EQ(Comp_State,1)XIC(COMP_Trip_OK)OTE(Comp_Purge_Cmd);\n Rung 12 – Action: run command in Startup and Running\n [EQ(Comp_State,2) ,EQ(Comp_State,3) ]XIC(COMP_Trip_OK)OTE(Comp_Run_Cmd);\n\nEach output is written by one action rung only. Comp_Start_Req and Comp_Stop_Req are one-scan request bits cleared after\nuse (Pattern A1). State-based TON timers reset automatically when the state is left.\nStructured Text Example — Dew Point Calculation (Structure Only)\n\n CAUTION — Placeholder Formula\n The correlation in this routine is a placeholder formula, not for use. It demonstrates Structured Text syntax only (Section\n 0.9). Use the plant-approved correlation.\n\n (* Calc_DewPoint — Structured Text structure example\n    Tags (REAL): T_Gas_F, P_Gas_PSIA, W_Content, Dew_Point_C, Dew_Point_F,\n                 Dew_Point_HiAlarm_SP   (BOOL): Calc_Fault, Dew_Point_Hi_Alarm *)\n\n Calc_Fault := 0;                       (* Clear status every execution *)\n Dew_Point_Hi_Alarm := 0;\n\n T_Gas_C := (T_Gas_F - 32.0) * 5.0 / 9.0;\n\n IF (W_Content > 0.0) AND (P_Gas_PSIA > 0.0) THEN\n     (* PLACEHOLDER FORMULA — NOT FOR USE *)\n     Dew_Point_C := -40.0 + (W_Content / P_Gas_PSIA * 9500.0);\n     IF Dew_Point_C > T_Gas_C THEN      (* Cannot exceed gas temperature *)\n         Dew_Point_C := T_Gas_C;\n     END_IF;\n     IF Dew_Point_C  Dew_Point_HiAlarm_SP THEN\n         Dew_Point_Hi_Alarm := 1;\n     END_IF;\n ELSE\n     Calc_Fault := 1;                   (* No valid measurement; Dew_Point_F holds last value *)\n END_IF;\n\nFunction Block Diagram (FBD) — PID Loop Description\nIn Function Block Diagram (FBD), the PID loop appears as graphical blocks with wires connecting them, similar to a P&ID. A\ntypical FBD pressure loop uses:\n • Input reference (IREF): the 1756-IF8 channel in floating-point mode (already in PSIG), or raw counts into an SCL block for\n    scaling → SEP_PT_101.Value.\n • ALMA: analog alarm block comparing the PV to HH/H/L/LL limits with deadband and on-delay → alarm bits."
    },
    {
      "page": 41,
      "text": "• PIDE: enhanced PID block (FBD/ST only) receiving PV and SP → CV (0–100 %).\n  • FGEN (optional): function generator to characterize the control valve → linearized command.\n  • Output reference (OREF): writes the command to the 1756-OF8 channel (floating-point mode scales 0–100 % to 4–20\n     mA) → SEP_PCV_101 positioner.\n\n5.4 Standard Ladder Patterns\nThe patterns below are the standard building blocks referenced throughout this manual. Tag names are examples; members\nsuch as SEP_PT_101.Bad are UDT members.\nPattern A1: HMI Reset Pulse (One Scan)\nHMI pushbuttons write a request bit. The PLC converts it to a one-scan pulse and clears the request so a lost HMI connection\ncannot leave it set.\n\n Rung 0 – One-scan reset pulse\n XIC(Area.HMI_Reset)ONS(Area.Reset_ONS)OTE(Area.Reset_Pulse);\n Rung 1 – Clear the HMI request\n XIC(Area.HMI_Reset)OTU(Area.HMI_Reset);\n\nPattern A2: Analog Alarm with On-Delay and Deadband\nThe alarm activates after the PV stays above the setpoint for the on-delay and clears only when the PV falls below SP −\ndeadband. ALMA is the native alternative.\n\n Rung 0 – Clear point\n SUB(SEP_PT_101.PAH_SP,SEP_PT_101.PAH_DB,SEP_PT_101.PAH_Clr);\n Rung 1 – On-delay\n XIO(SEP_PT_101.Bad)GT(SEP_PT_101.Value,SEP_PT_101.PAH_SP)TON(SEP_PT_101.PAH_On,5000,0);\n Rung 2 – Alarm with deadband\n [XIC(SEP_PT_101.PAH_On.DN) ,XIC(SEP_PT_101.PAH)GT(SEP_PT_101.Value,SEP_PT_101.PAH_Clr) ]XIO(SEP_PT_101\n .Bad)OTE(SEP_PT_101.PAH);\n\nPattern A3: Bad-Quality Detection and Trip Behavior\nBad quality is derived from the channel status (under-range, over-range, connection fault) with a short filter. Each trip input is\nconfigured to trip or not trip on bad quality (BadTrips), per the C&E philosophy. For a 1794-IE8, OverRange can be taken as\nGT(SEP_PT_101_Raw,31804) (≈ 20.5 mA).\n\n Rung 0 – Filter channel faults (2 s)\n [XIC(SEP_PT_101.UnderRange) ,XIC(SEP_PT_101.OverRange) ,XIC(SEP_PT_101.Conn_Fault) ]TON(SEP_PT_101.Bad\n _On,2000,0);\n Rung 1 – Bad quality (connection fault is immediate)\n [XIC(SEP_PT_101.Bad_On.DN) ,XIC(SEP_PT_101.Conn_Fault) ]OTE(SEP_PT_101.Bad);\n Rung 2 – PAHH on-delay (good PV)\n XIO(SEP_PT_101.Bad)GT(SEP_PT_101.Value,SEP_PT_101.PAHH_SP)TON(SEP_PT_101.PAHH_On,1000,0);\n Rung 3 – PAHH trip (or bad quality when configured to trip)\n [XIC(SEP_PT_101.PAHH_On.DN) ,XIC(SEP_PT_101.Bad)XIC(SEP_PT_101.BadTrips) ]OTE(SEP_PT_101.PAHH_Trip);\n\nPattern A4: Valve Position Discrepancy (Fail to Open / Fail to Close)\nPRE = full stroke time × 1.5. The same pattern detects a motor fail-to-start using XIC(Run_Cmd)XIO(Run_FB).\n\n Rung 0 – At commanded position\n [XIC(XV_201.Open_Cmd)XIC(XV_201.ZSO)XIO(XV_201.ZSC) ,XIO(XV_201.Open_Cmd)XIC(XV_201.ZSC)XIO(XV_201.ZSO\n ) ]OTE(XV_201.AtPos);\n Rung 1 – Discrepancy timer (15 s example)\n XIO(XV_201.AtPos)TON(XV_201.Disc_TON,15000,0);\n Rung 2 – Fail to open\n XIC(XV_201.Disc_TON.DN)XIC(XV_201.Open_Cmd)OTL(XV_201.FTO_Alm);\n Rung 3 – Fail to close\n XIC(XV_201.Disc_TON.DN)XIO(XV_201.Open_Cmd)OTL(XV_201.FTC_Alm);\n Rung 4 – Reset when at position\n XIC(Area.Reset_Pulse)XIC(XV_201.AtPos)[OTU(XV_201.FTO_Alm) ,OTU(XV_201.FTC_Alm) ];"
    },
    {
      "page": 42,
      "text": "Pattern A5: Start Permissives vs Running Trips\nPermissives are required only to start. Trips are required to start and to keep running.\n\n Rung 0 – Start permissives\n XIC(P101.Suct_Valve_Open)XIC(P101.Seal_Flush_OK)GT(SEP_LT_101.Value,P101.Min_Lvl)OTE(P101.Perm_OK);\n Rung 1 – Running trips\n XIC(P101.STOP_OK)XIC(P101.OL_OK)XIC(SEP_Trip_OK)OTE(P101.Trip_OK);\n Rung 2 – Run command\n [XIC(P101.Start_Pulse)XIC(P101.Perm_OK) ,XIC(P101.Run_Cmd) ]XIO(P101.Stop_Pulse)XIC(P101.Trip_OK)OTE(P\n 101.Run_Cmd);\n\nPattern A6: First-Out Capture\nRecords which cause tripped first. Place these rungs before the trip latch (Snippet 6, Rung 1).\n\n Rung 0 – PAHH first\n XIO(SEP_PAHH_OK)XIO(SEP_FO.Captured)[OTL(SEP_FO.PAHH) ,OTL(SEP_FO.Captured) ];\n Rung 1 – LAHH first\n XIO(SEP_LAHH_OK)XIO(SEP_FO.Captured)[OTL(SEP_FO.LAHH) ,OTL(SEP_FO.Captured) ];\n Rung 2 – Manual trip first\n XIO(MAN_TRIP_OK)XIO(SEP_FO.Captured)[OTL(SEP_FO.MAN) ,OTL(SEP_FO.Captured) ];\n Rung 3 – Reset with causes healthy\n XIC(Area.Reset_Pulse)XIC(SEP_Causes_OK)\n [OTU(SEP_FO.PAHH) ,OTU(SEP_FO.LAHH) ,OTU(SEP_FO.MAN) ,OTU(SEP_FO.Captured) ];\n\nPattern A7: Auto / Manual / Off Mode Handling with HOA\nHMI mode and start/stop requests are one-scan requests cleared by the last rung. The field HOA switch in AUTO is required\nfor any PLC command. On first scan the pump is placed in Off.\n\n Rung 0 – Auto request\n XIC(P101.HMI_Auto)[OTL(P101.Auto) ,OTU(P101.Man) ];\n Rung 1 – Manual request\n XIC(P101.HMI_Man)[OTU(P101.Auto) ,OTL(P101.Man) ];\n Rung 2 – Off request or first scan\n [XIC(P101.HMI_Off) ,XIC(S:FS) ][OTU(P101.Auto) ,OTU(P101.Man) ];\n Rung 3 – Run command\n [XIC(P101.Auto)XIC(P101.Auto_Req) ,XIC(P101.Man)\n [XIC(P101.HMI_Start)XIC(P101.Perm_OK) ,XIC(P101.Run_Cmd) ]XIO(P101.HMI_Stop) ]XIC(P101.Trip_OK)XIC(P10\n 1.HOA_Auto)OTE(P101.Run_Cmd);\n Rung 4 – Clear HMI requests\n [XIC(P101.HMI_Auto) ,XIC(P101.HMI_Man) ,XIC(P101.HMI_Off) ,XIC(P101.HMI_Start) ,XIC(P101.HMI_Stop) ]\n [OTU(P101.HMI_Auto) ,OTU(P101.HMI_Man) ,OTU(P101.HMI_Off) ,OTU(P101.HMI_Start) ,OTU(P101.HMI_Stop) ];\n\nPattern A8: Communications Heartbeat\nEach controller increments a counter every second; the peer counter must change within 5 s or a communications fault is\ndeclared.\n\n Rung 0 – 1 s tick\n XIO(HB.Tick_TON.DN)TON(HB.Tick_TON,1000,0);\n Rung 1 – Increment local heartbeat\n XIC(HB.Tick_TON.DN)ADD(HB.PLC_Count,1,HB.PLC_Count);\n Rung 2 – Detect peer change\n NE(HB.Peer_Count,HB.Peer_Last)MOVE(HB.Peer_Count,HB.Peer_Last)OTE(HB.Peer_Changed);\n Rung 3 – Stale timer\n XIO(HB.Peer_Changed)TON(HB.Peer_Stale,5000,0);\n Rung 4 – Heartbeat fault\n XIC(HB.Peer_Stale.DN)OTE(HB.Peer_Fault);\n\nPattern A9: Level Start/Stop with Hysteresis\nThe pump auto request latches at the high level and unlatches at the low level or on bad quality, so the pump does not cycle\naround a single setpoint."
    },
    {
      "page": 43,
      "text": "Rung 0 – Request on at On_SP\n GE(SEP_LT_101.Value,SEP_LT_101.On_SP)XIO(SEP_LT_101.Bad)OTL(P101.Auto_Req);\n Rung 1 – Request off at Off_SP or bad PV\n [LE(SEP_LT_101.Value,SEP_LT_101.Off_SP) ,XIC(SEP_LT_101.Bad) ]OTU(P101.Auto_Req);\n\n NOTE\n Conn_Fault and channel status member names in Patterns A3 depend on the module profile. Verify on bench before field\n use.\n\nE-Stop and Master Control Relay Wiring\n Element                          Wiring                                                   PLC role\n E-stop pushbuttons               NC contacts in series in the hardwired coil circuit      None in the trip path; the hardwired circuit\n                                  or safety relay input                                    removes power directly\n Safety relay / MCR               Monitored safety relay or master control relay           Optional status input\n                                  removes output power\n Auxiliary contact                NC auxiliary contact to a DI (E_STOP_OK)                 Monitoring, alarm, and run-command drop:\n                                                                                           XIC(E_STOP_OK) in the run path\n Reset                            Hardwired reset on the safety relay                      PLC reset (Pattern A1) does not bypass the\n                                                                                           hardwired reset\n\n Run path with E-stop monitoring\n [XIC(START_PB) ,XIC(Motor_Run) ]XIC(E_STOP_OK)XIC(STOP_OK)XIC(OL_OK)OTE(Motor_Run);\n\nUDT Templates\n UDT                 Member                                    Type                     Meaning\n MTR_BASIC           Run_Cmd                                   BOOL                     Run command (one OTE)\n                     Run_FB                                    BOOL                     Run feedback from starter auxiliary contact\n                     STOP_OK / OL_OK                           BOOL                     Health inputs (1 = healthy)\n                     Perm_OK / Trip_OK                         BOOL                     Start permissives / running trips (Pattern A5)\n                     Auto / Man / HOA_Auto                     BOOL                     Mode state and field HOA in AUTO (Pattern A7)\n                     HMI_Start / HMI_Stop / HMI_Auto /         BOOL                     HMI one-scan requests, cleared in logic\n                     HMI_Man / HMI_Off\n                     FTS_TON / FTS_Alm                         TIMER / BOOL             Fail-to-start discrepancy (Pattern A4 form)\n XV_BASIC            Open_Req / Open_Cmd                       BOOL                     Open request and resulting command\n                     SOL                                       BOOL                     Solenoid output (de-energize to close)\n                     ZSO / ZSC                                 BOOL                     Open / closed limit switches\n                     AtPos                                     BOOL                     At commanded position\n                     Disc_TON                                  TIMER                    Discrepancy timer (PRE = stroke time × 1.5)\n                     FTO_Alm / FTC_Alm                         BOOL                     Fail-to-open / fail-to-close alarms"
    },
    {
      "page": 44,
      "text": "NOTES"
    },
    {
      "page": 45,
      "text": "Section 6: AVEVA (Wonderware) InTouch HMI\n\n6.1 AVEVA (Wonderware) InTouch Overview\nWonderware InTouch (now AVEVA InTouch HMI) is one of the most widely deployed HMI platforms in the oil and gas industry.\nIt is encountered in two primary forms at the gas plant:\n\n NOTE\n AVEVA Plant SCADA (formerly Citect SCADA) is a separate AVEVA product and is not covered in this manual.\n\nInTouch (Classic / Stand-Alone) vs. System Platform (OMI)\n Feature                          InTouch Classic                                       AVEVA System Platform (OMI)\n Architecture                     Single-node or peer-to-peer; .application file-       Distributed; Galaxy repository; server-client\n                                  based                                                 architecture\n Tag database                     Local to each InTouch application; .dbf file          Centralized in Galaxy (SQL Server); all nodes share\n                                                                                        one tag database\n Redundancy                       Manual failover or I/O server redundancy only         Native server redundancy; Application Server failover\n Scalability                      Up to ~60,000 I/O tags per node                       Virtually unlimited; enterprise-scale\n Best use                         Small-to-medium plants; standalone panels;            Large, multi-unit plants; enterprise integration;\n                                  legacy upgrades                                       historian integration\n Development tool                 WindowMaker                                           ArchestrA IDE (Galaxy Repository browser)\n Runtime environment              WindowViewer                                          InTouchViewApp or OMI viewer\n\nWindowMaker vs. WindowViewer\n  • WindowMaker: The development environment for InTouch Classic. Used to create graphic displays, define tagnames,\n     write QuickScripts, configure animation links, and set up alarm groups. Development must be done offline or on a\n     development workstation (not while WindowViewer is running on the same PC, in most configurations).\n  • WindowViewer: The runtime environment for InTouch. Operators use WindowViewer; it executes graphic displays,\n     communicates with PLCs via I/O servers (OPC, DDE, SuiteLink), and runs all scripts and animations. WindowViewer is\n     always running on operator consoles.\nGalaxy Repository (System Platform)\nThe Galaxy is the central database of all configuration objects in a System Platform installation. All templates, instances,\nscripts, graphic symbols, and communication configuration are stored in a SQL Server database called the Galaxy repository.\nChanges made in the ArchestrA IDE are deployed to target nodes (Application Server, ViewApp nodes). This single-source-of-\ntruth model eliminates the inconsistency of maintaining separate tag databases on multiple HMI nodes.\nArchestrA Object Model Key Objects\n Object Type                     Description                                            Purpose\n Area                            Logical grouping object (e.g., SEP_Area,               Organizes equipment objects by plant area; owns\n                                 COMP_Area)                                             child objects\n ApplicationServer               Runs on a server PC; hosts all instrument and          Executes tag data acquisition, alarming, scripting,\n (AppEngine)                     equipment objects                                      historian logging\n WinPlatform                     Platform object for a Windows-based HMI                Hosts ViewApp or InTouchViewApp instances on\n                                 node                                                   operator consoles\n ViewApp                         Graphics display host object                           Manages startup, resolution, and navigation for HMI\n                                                                                        screens on a node\n InTouchViewApp                  InTouch-based ViewApp for legacy InTouch               Allows classic InTouch apps to run within System\n                                 applications                                           Platform framework\n\n6.2 HMI Tag List Template\nThe HMI tag list defines every process variable visible to operators: its source PLC tag, engineering range, alarm setpoints,\nand deadband. Verify this list against the PLC tag database after any modification."
    },
    {
      "page": 46,
      "text": "HMI Tag       Tag        PLC Tag         Description         Units     Min   Max    Alar    Alar   Alar   Alar    Dea    Notes\n              Type       Source                                                     m       m      m Hi   m       dba\n                                                                                    LoL     Lo            HiHi    nd\n                                                                                    o\nSEP_PT_1      Analog     SEP_PT_10       Inlet Sep           PSIG      0     300    100     150    250    270     5.0    PAHH = BPCS\n01                       1.Value         Pressure                                                                        trip (example);\n                                                                                                                         SIS PAHH is\n                                                                                                                         separate\nCOMP_PT       Analog     COMP_PT_2       Compressor          PSIG      0     600    50      80     520    550     8.0    PALL trips\n_201                     01.Value        Suction Press                                                                   compressor\nDEHYD_P       Analog     DEHYD_PT_       Glycol Contactor    PSIG      800   144    820     840    1400   1430    10.0   Monitor only\nT_301                    301.Value       Press                               0\nFRAC_PT       Analog     FRAC_PT_4       Deethanizer         PSIG      150   500    160     170    480    495     5.0    PSV at 500\n_401                     01.Value        Press                                                                           PSIG\nMETER_P       Analog     METER_PT_       Custody             PSIG      0     120    —       —      —      —       2.0    Metering —\nT_501                    501.Value       Transfer Meter                      0                                           alarm separate\n                                         Press\nSEP_TT_1      Analog     SEP_TT_101      Inlet Sep           °F        −50   250    30      40     180    200     2.0    Hydrate risk if\n01                       .Value          Temperature                                                                     low\nCOMP_TT       Analog     COMP_TT_2       Compressor          °F        50    400    —       —      350    380     3.0    TAHH trips\n_201                     01.Value        Discharge Temp                                                                  compressor\nAMINE_TT      Analog     AMINE_TT_       Amine Regen         °F        200   300    220     230    270    280     2.0    Optimal 246–\n_301                     301.Value       Reboiler Temp                                                                   257°F\nFRAC_TT_      Analog     FRAC_TT_4       Deethanizer         °F        −50   100    −35     −30    −5     0       1.5    Product purity\n401                      01.Value        Overhead Temp                                                                   indicator\nSEP_LT_1      Analog     SEP_LT_101      Inlet Sep Liquid    %         0     100    10      15     80     90      2.0    LAHH closes\n01                       .Value          Level                                                                           inlet, opens\n                                                                                                                         drain\nAMINE_LT      Analog     AMINE_LT_2      Amine Absorber      %         0     100    15      20     75     85      2.0    Critical for pump\n_201                     01.Value        Sump Level                                                                      protection\nGLYCOL_       Analog     GLYCOL_LT       TEG Storage         %         0     100    20      25     90     95      2.0    Inventory\nLT_301                   _301.Value      Tank Level                                                                      management\nFRAC_LT_      Analog     FRAC_LT_4       Deethanizer         %         0     100    10      15     80     90      2.0    Controls bottom\n401                      01.Value        Sump Level                                                                      product flow\nSEP_FT_1      Analog     SEP_FT_101      Inlet Sep Gas       MMSC      0     50     2       3      45     48      0.5    Total plant\n01                       .Value          Flow                FD                                                          throughput\n                                                                                                                         indicator\nCOMP_FT       Analog     COMP_FT_2       Compressor          MMSC      0     20     —       —      15     18      0.2    Anti-surge\n_201                     01.Value        Recycle Flow        FD                                                          monitor\nMETER_F       Analog     METER_FT_       Custody             MMSC      0     60     —       —      —      —       0.1    Fiscal metering\nT_501                    501.Value       Transfer Sales      FD                                                          — RRC\n                                         Flow                                                                            regulated\nSEP_XV_1      Discret    SEP_XV_10       Sep Inlet Block     Open/     0     1      —       —      —      —       —      Closes on BPCS\n01            e          1               Valve               Closed                                                      trip\nCOMP_XV       Discret    COMP_XV_2       Compressor          Open/     0     1      —       —      —      —       —      Permissive for\n_201          e          01              Suction Block       Closed                                                      compressor start\n                                         Valve\nESD_XV_0      Discret    ESD_XV_00       Main Plant ESD      Open/     0     1      —       —      —      —       —      SIS final\n01            e          1               Block Valve         Closed                                                      element — fail-\n                                                                                                                         closed\nSEP_PCV       Analog     SEP_PCV_1       Sep Pressure        %         0     100    —       —      —      —       1.0    Modulating —\n_101                     01_CMD          Ctrl Valve                                                                      PID output\n                                         Position\nAMINE_LC      Analog     AMINE_LCV       Amine Rich          %         0     100    —       —      —      —       1.0    Level control\nV_201                    _201_CMD        Amine LCV                                                                       output\n                                         Position"
    },
    {
      "page": 47,
      "text": "HMI Tag       Tag        PLC Tag           Description          Units     Min    Max     Alar    Alar   Alar    Alar    Dea     Notes\n               Type       Source                                                          m       m      m Hi    m       dba\n                                                                                          LoL     Lo             HiHi    nd\n                                                                                          o\n COMP_MT       Discret    COMP_MTR          Compressor           Run/      0      1       —       —      —       —       —       Feedback from\n R_201         e          _201.Runnin       Motor Status         Stop                                                            MCC\n                          g\n PUMP_MT       Discret    PUMP_MTR          Transfer Pump        Run/      0      1       —       —      —       —       —       Feedback from\n R_101         e          _101.Runnin       Motor Status         Stop                                                            MCC starter\n                          g\n AMINE_AT      Analog     AMINE_AT_         Amine Outlet         ppm       0      20      —       —      3       4       0.1     Pipeline spec:\n _301                     301.Value         H2S Conc                                                                             <4 ppm\n GAS_AT_4      Analog     GAS_AT_40         Sales Gas BTU        BTU/      900    115     940     950    1120    1130    1.0     Pipeline spec:\n 01                       1.Value           Content              SCF              0                                              967–1100 BTU\n SIS_ESD_      Discret    SIS_ESD_O         SIS ESD              Health    0      1       —       —      —       —       —       0 = SIS has\n OK            e          K                 Healthy Status       y/                                                              tripped — critical\n                                            (read-only)          Trippe\n                                                                 d\n FG_Z3_O       Discret    FG_Z3_OK          F&G Zone 3           Normal    0      1       —       —      —       —       —       0 = alarm active\n K             e                            Alarm                /Alarm                                                          (fail-safe)\n COMP_PA       Discret    COMP_PAH          Compressor           Normal    0      1       —       —      —       —       —       Hardwired input;\n HH_OK         e          H_OK              PAHH Status          /Trip                                                           1 = healthy\n Comp_Effi     Analog     Comp_Efficie      Compressor           %         0      100     —       —      —       —       1.0     Calculated tag\n ciency                   ncy               Isentropic                                                                           — PLC math\n                                            Efficiency                                                                           routine\n Sep_Reten     Analog     Sep_Retenti       Inlet Sep            min       0      60      2       3      45      55      0.5     Calculated from\n tion_Time                on_Time           Estimated                                                                            level and flow\n                                            Retention Time\n\n6.3 Alarm Management\nISA-18.2 Alarm Philosophy Summary\nISA-18.2 (Management of Alarm Systems for the Process Industries) governs alarm system design, rationalization, monitoring,\nand lifecycle management. Its core philosophy: every alarm must require operator action, must be unique, and must not\nexceed the operator response capacity. Benchmark rates per operator console: about 6 alarms per hour (1 per 10 minutes) is\nvery likely acceptable; about 12 per hour (2 per 10 minutes) is the maximum manageable. An alarm flood is more than 10\nalarms in 10 minutes.\nAlarm Priority Levels\n Priority             Definition                               Response Time        Annunciation                       Example\n Critical (Priority   Immediate hazard to people,              <5 minutes           Audible (distinct tone), full-     PAHH trip, fire detection,\n 1)                   environment, or major equipment                               screen popup, red flashing         H2S >10 ppm\n                      — ESD-level event                                             on HMI\n High (Priority 2)    Significant process exceedance           5–15 minutes         Audible, red steady on HMI         PAH, TAHH, LAHH,\n                      — product quality, equipment                                  alarm banner                       compressor vibration high\n                      protection, regulatory limit\n Medium (Priority     Process deviation outside normal         15–60 minutes        Audible (lower priority tone),     PAL, TAL, analyzer high,\n 3)                   operating range — corrective                                  yellow on alarm banner             pump seal leak\n                      action required\n Low (Priority 4)     Advisory — process approaching           Next available       No audible; displayed only in      Instrument calibration\n                      a limit; operator should monitor         opportunity          alarm list; cyan or white on       due, maintenance timer\n                                                                                    HMI                                expired"
    },
    {
      "page": 48,
      "text": "Alarm Rationalization Worksheet Template\n Tag         Descriptio      Cause               Consequence            Safeguards               Priorit    Setpoint     Deadb      Operator Action\n             n                                                                                   y                       and\n SEP-        Inlet Sep       Control valve       Vessel over-           PSV-101 (285             Critical   270          5 PSIG     Investigate PCV\n PT-101      High-High       fails closed;       pressure; BPCS         PSIG set =               (1)        PSIG                    position\n PAHH        Pressure        blockage            trip and loss of       MAWP); BPCS trip                    (exampl                 immediately; check\n                             downstream          throughput             closes XV-101;                      e)                      downstream;\n                                                                        SIS PAHH                                                    prepare for BPCS\n                                                                        (separate)                                                  trip\n AMINE-      H2S in          Amine               Off-spec gas to        Analyzer                 High       3 ppm        0.2        Check amine\n AT-301      Treated         degradation;        pipeline;              redundancy;              (2)                     ppm        circulation rate,\n PAH         Gas High        low amine           regulatory             manual grab                                                 reboiler temp;\n                             flow; high inlet    violation; pipeline    sample; operator                                            notify gas control;\n                             H2S                 tariff penalty         response                                                    take grab sample\n [Tag]       [Descriptio     [Root cause of      [What happens if       [Independent             [1–4]      [value +     [value +   [specific, actionable\n             n]              upset]              operator does not      protection layers                   units]       units]     response]\n                                                 respond]               already in place]\n\nCommon Bad Actor Alarms and Suppression Strategies\n  • Chattering alarms: Alarm activates and clears repeatedly within a short period (e.g., a level alarm oscillating ±2% around\n     a setpoint). Solution: increase deadband, move setpoint further from normal operation, or add time delay filter.\n  • Stale alarms: Alarm that has been active for days or weeks without operator action. Solution: shelve with expiry time,\n     investigate root cause, redesign setpoint or process.\n  • Nuisance alarms during startup/shutdown: Normal process transients exceed alarm limits during non-steady-state.\n     Solution: implement state-based alarming (alarms active only in applicable operating mode).\n  • Flood alarms: A single process upset triggers dozens of alarms simultaneously (consequence alarms). Solution:\n     rationalize to first-out alarm design; use alarm suppression for downstream alarms when root cause is identified.\n\n6.4 HMI Screen Design Guidelines\nNavigation Hierarchy\nEffective HMI navigation follows a four-level hierarchy that allows operators to quickly drill from a plant-wide overview to a\nspecific instrument detail without confusion:\n 1. Level 1 — Plant Overview: Single-screen birds-eye view of all major process units with key KPIs (throughput, pressures,\n      alarms). Always accessible from any screen.\n 2. Level 2 — Area Overview: One screen per major process area (Separation, Compression, Dehydration, Amine,\n      Fractionation, Metering). Shows all loops, equipment statuses, and active alarms in that area.\n 3. Level 3 — Unit/Equipment: Detailed P&ID-style mimic for one unit (e.g., Inlet Separator). Shows all instruments with live\n      values, control valve positions, motor statuses, and setpoints.\n 4. Level 4 — Faceplate / Detail: Pop-up controller faceplate for a single loop — PV, SP, mode, output %, trend, alarm\n      setpoints. Accessed by clicking on any instrument on a Level 3 screen.\nISA 101 Color Standards (Simplified)\n Element                                   Display treatment                                             Meaning\n Background                                Light or medium gray (low saturation)                         Neutral background; color is reserved for\n                                                                                                         abnormal conditions\n Process lines and vessels                 Dark gray or black lines; no color coding by                  Gas, liquid, and utility streams\n                                           stream in normal state                                        distinguished by labels and line style\n Equipment normal (running,                Shades of gray, filled vs. outlined shapes, and text          Normal states are not colored\n stopped, open, closed)                    state\n Alarm — Critical / HiHi                   Red, with alarm shape and priority indicator;                 Immediate action required\n                                           flashing until acknowledged\n Alarm — High priority                     Distinct high-priority color (per site style guide),          Prompt action required\n                                           flashing until acknowledged\n Alarm — Medium / Low priority             Distinct priority colors (per site style guide)               Action required within the response time"
    },
    {
      "page": 49,
      "text": "Element                                Display treatment                                        Meaning\n Acknowledged alarm                     Same priority color, steady (not flashing)               Operator has seen the alarm; condition still\n                                                                                                 active\n Return to normal,                      Per site style guide (e.g., outlined priority            Condition cleared; awaiting\n unacknowledged                         indicator)                                               acknowledgment\n\n NOTE\n Alarm colors are used only for alarm states and are not reused for any other purpose (for example, yellow is not used for\n both an alarm priority and equipment status). Confirm all colors with the site HMI style guide.\n\nRecommended Screen List\n Screen Name             Purpose                          Key Objects                                           Navigation Links\n PLANT_OVERVIEW          Full plant bird's-eye KPI        Total flow, main pressures, ESD status, active        → All Area screens\n                         dashboard                        alarm count, equipment status summaries\n SEP_OVERVIEW            Inlet separation area            Inlet separator graphic, PT-101, LT-101,              ← Plant; → SEP_DETAIL; →\n                                                          LT-102, TT-101, XV-101, PCV-101, FT-101               COMP_OVERVIEW\n COMP_OVERVIEW           Compression area                 Compressor graphic, PT-201, TT-201, VT-201,           ← SEP; → DEHYD; →\n                                                          MTR-201 status, anti-surge loop, XV-201               COMP_FACEPLATE\n DEHYD_OVERVIE           Glycol dehydration               Contactor, reboiler, TEG pump, PT-301,                ← COMP; →\n W                                                        TT-301, LT-301, FCV-301                               AMINE_OVERVIEW\n AMINE_OVERVIEW          Amine treating unit              Absorber, regenerator, amine pump, AT-301             ← DEHYD; →\n                                                          H2S, TT-301, LT-201, LCV-201                          FRAC_OVERVIEW\n FRAC_OVERVIEW           NGL fractionation                Deethanizer, depropanizer columns, PT-401,            ← AMINE; →\n                                                          TT-401, LT-401, product quality AT                    METER_OVERVIEW\n METER_OVERVIE           Custody transfer metering        Meter runs, FT-501, PT-501, BTU analyzer              ← FRAC; →\n W                                                        AT-401, daily totals, contract limits                 PLANT_OVERVIEW\n ESD_STATUS              ESD system status and            Cause and effect matrix display, bypass status,       ← Any screen via ESD\n                         bypass management                SIS I/O status, PAHH/LAHH/TAHH indicators             button\n ALARM_SUMMARY           Active alarm list — all areas    Sorted by priority; timestamp, tag, description,      ← Any screen via Alarm\n                                                          current value, setpoint, acknowledge button           button\n TREND_OVERVIE           Multi-trend historical and       Configurable 8-pen trend for any selected tags;       ← Any faceplate via Trend\n W                       live data                        time range selector                                   button\n\n6.5 InTouch Script Examples\nQuickScript: Acknowledge All Active Alarms\n\n ' InTouch QuickScript: Acknowledge All Active Alarms\n ' Trigger: Action script on the \"Acknowledge All\" pushbutton\n\n IF $OperatorLevel >= 2 THEN\n     ' Log the acknowledgment with operator name and time\n     LogMessage(\"All alarms acknowledged by: \" + $OperatorName +\n                \" at \" + Text($DateTime, \"MM/DD/YY HH:MM:SS\"));\n     ' Acknowledge all alarms in all groups\n     AlarmAckAll(\"$System\", 0);\n     MessageBox(\"All active alarms have been acknowledged.\", \"Alarm Acknowledgment\", 0);\n ELSE\n     MessageBox(\"Insufficient access level to acknowledge all alarms.\", \"Access Denied\", 0);\n ENDIF;\n\n NOTE\n The AlarmAckAll function name and arguments differ between InTouch versions and alarm providers. Verify on bench\n before field use.\n\nQuickScript: PID Mode Request (Auto / Manual)\nThe HMI does not write the PID mode or setpoint directly. It sets a one-scan request bit; the PLC performs the mode change,\nvalidates PV quality, and clears the request (Section 5.2, Snippet 4). No script delay is needed."
    },
    {
      "page": 50,
      "text": "' InTouch QuickScript: PID Mode Request — SEP_PIC_101\n ' Trigger: Action scripts on the MAN and AUTO buttons of the PID faceplate\n ' Tag bindings (I/O tags to the PLC):\n '   PIC101_ManReq  -> HMI_PIC101_ManReq   (discrete, PLC clears after use)\n '   PIC101_AutoReq -> HMI_PIC101_AutoReq  (discrete, PLC clears after use)\n\n ' MAN button\n IF $OperatorLevel >= 1 THEN\n     PIC101_ManReq = 1;\n     LogMessage(\"SEP_PIC_101 MAN requested by \" + $OperatorName);\n ENDIF;\n\n ' AUTO button\n IF $OperatorLevel >= 1 THEN\n     PIC101_AutoReq = 1;\n     LogMessage(\"SEP_PIC_101 AUTO requested by \" + $OperatorName);\n ENDIF;\n\n NOTE\n A discrete pushbutton with a Set action can replace the script. Verify on bench before field use."
    },
    {
      "page": 51,
      "text": "NOTES"
    },
    {
      "page": 52,
      "text": ""
    },
    {
      "page": 53,
      "text": "Section 7: Wiring Placeholders and Field Drawings\n\n7.1 Control Panel Wiring Standards\nWire Color Standards\n Signal Type                             Color                    AWG                      Notes\n 120 VAC Line (Hot)                      Black                    12 or 14                 NEC Article 310; use 12 AWG for circuits >15A\n 120 VAC Neutral                         White                    12 or 14                 Never switch the neutral; bond to ground at service\n                                                                                           entrance only\n 120 VAC Ground / Safety Earth           Green or bare            12 or 14                 Always connected to equipment chassis and panel\n                                                                                           ground bus\n 24 VDC Positive (+)                     Red                      16 or 18                 ISA 5.4 practice; tie to DC positive bus via fuse\n 24 VDC Negative / Common (−)            Blue or Black            16 or 18                 ISA 5.4 practice; tie to DC common bus; do NOT\n                                                                                           ground unless required\n 4–20 mA Analog Signal (+)               White                    18 or 20                 Shielded twisted pair (STP); shield drain to single-\n                                                                                           point ground at panel\n 4–20 mA Analog Signal (−)               Black                    18 or 20                 Paired with white; do not confuse with AC hot wiring\n Intrinsically Safe (IS) Circuits        Light Blue               18 or 20                 Common ISA/IEC practice; mandatory physical\n                                         (preferred)                                       segregation from non-IS wiring\n Thermocouple Extension (Type            Yellow                   20 (TC ext wire)         Must use thermocouple extension wire (not copper)\n K+)                                                                                       from sensor to terminal block; maintain polarity\n Thermocouple Extension (Type            Red                      20 (TC ext wire)         Red is always negative for USA TC extension\n K−)                                                                                       cables\n Control (Discrete Signal)               Orange                   18                       Distinguishes discrete control from power; common\n                                                                                           in motor control wiring\n\nTerminal Block Numbering Convention\nTerminal blocks must be numbered sequentially with a logical, documented system. The recommended convention:\n  • Format: [Panel ID]-TB[Group]-[Terminal Number] — example: MCC-1-TB2-14\n  • Power distribution terminals: group TB1 (AC power), TB2 (24 VDC), TB3 (24 VDC common)\n  • Analog signal terminals: group TB10–TB19 (one group per FLEX I/O bank or AI card)\n  • Digital input terminals: group TB20–TB29\n  • Digital output terminals: group TB30–TB39\n  • IS barrier terminals: group TB50–TB59 — physically separated from all other terminals\n  • Earth/ground terminals: group TBG (green terminal blocks, always grounded)\nCable Separation Rules\n  • Minimum 12 inches (305 mm) of physical separation between signal cables (4–20 mA, discrete I/O, network) and power\n     cables (480 VAC motor, VFD output, 120 VAC control power) for parallel runs exceeding 10 feet.\n  • Where cable trays must cross, the crossing shall be at 90 degrees to minimize coupling.\n  • VFD output cables (motor leads) are a strong source of EMI and must be in dedicated, separate conduit — never share\n     conduit or tray with signal cables.\n  • Never route analog signal cables through conduit shared with power cables, even if only passing through for a short\n     distance.\nShield Grounding\n  • Each shielded instrument cable must have its drain wire (shield) connected to the instrument signal ground bus in the\n     control panel — one end only (panel end).\n  • The field end of the shield must be left floating (not connected to the instrument housing, junction box, or conduit).\n     Connecting both ends creates a ground loop, which introduces noise.\n  • The instrument signal ground bus must be bonded to the main panel earth ground with a single, low-impedance\n     connection.\n  • IS circuit drain wires must connect to the IS earth bar — not the same bus as non-IS ground."
    },
    {
      "page": 54,
      "text": "7.2 Wiring Diagram Placeholders\n\n NOTE — Drawing Placeholders\n The following subsections describe the content of required field wiring drawings. Obtain the actual drawings from the plant\n engineering department and insert them here, or reference the drawing number from the plant drawing management\n system.\n\n [DRAWING: Elementary Wiring Diagram — Motor Control Circuit (MCC)]\n Description: This drawing shows the complete motor control circuit for a typical motor starter at the plant MCC. Components\n shown include: main disconnect switch, primary fuses, motor contactor coil circuit (typically 120 VAC coil), overload (OL)\n relay with NC auxiliary contact wired in series with contactor coil, HOA (Hand-Off-Auto) selector switch, PLC Digital Output\n contact wired to the \"Auto\" position of HOA, pilot lights (Red=Run, Green=Stop), auxiliary contacts for PLC feedback (DI),\n and motor nameplate data. Drawing number: [COMPANY: ________________]\n\n [DRAWING: Loop Wiring Diagram — 4–20 mA Pressure Transmitter to PLC AI Card]\n Description: This drawing shows the complete loop wiring for one 4-20mA pressure transmitter (e.g., SEP-PT-101) from the\n field connection through to the PLC analog input card. Components shown in order: transmitter field terminals (+/− loop),\n field junction box terminals, multi-pair instrument cable (shield, +, −), IS Zener barrier or galvanic isolator (if applicable)\n mounted in control room, terminal blocks in control panel, 250Ω HART resistor (if HART is used), 1756-IF8 or 1794-IE8 AI\n card terminal. Drawing number: [COMPANY: ________________]\n\n [DRAWING: Digital Input Wiring — Proximity Switch / Limit Switch to DI Card]\n Description: This drawing shows wiring for a 2-wire proximity sensor or a limit switch connecting to a 1794-IB16 or 1756-\n IB16 digital input card. Components shown: 24 VDC sensor power supply from DI card or separate source, sensor signal\n wire, cable shield grounded at panel end, DI card input terminal, and common (0V) return. For IS applications, IS barriers\n are shown. Drawing number: [COMPANY: ________________]\n\n [DRAWING: Digital Output Wiring — PLC DO Card to Solenoid Valve]\n Description: This drawing shows a 1794-OB16 or 1756-OB16 digital output driving a 24 VDC solenoid valve coil.\n Components shown: DO terminal (positive switched output), external 24 VDC fuse (0.5A–1A per output group), solenoid\n valve coil terminals, flyback suppression diode across solenoid coil (cathode to positive), 24 VDC common return to DO\n card. Drawing number: [COMPANY: ________________]\n\n [DRAWING: ESD Loop Wiring — SIS Solenoid Valve Wiring]\n Description: This drawing shows the wiring for a SIL-rated ESD solenoid valve in a de-energize-to-trip configuration.\n Components shown: SIS logic solver output relay (fail-safe output), SIL-rated solenoid valve (spring-return, fail-closed),\n proof test terminal strip (to allow loop testing without de-pressurizing valve), 24 VDC dedicated SIS power supply (separate\n from BPCS power), dual redundancy configuration if applicable (1oo2 output), cable shielding and IS termination per SIS\n manufacturer requirements. Drawing number: [COMPANY: ________________]\n\n7.3 Grounding and Shielding Reference\n  • Control Room Ground Bus: A bare copper or tinned copper bus bar runs the length of the control room cable tray,\n     bonded to the building steel and the electrical system safety earth. All panel ground wires, cable shields, and IS earth bars\n     bond to this bus.\n  • Panel Bonding: Every metal panel, enclosure, cable tray section, and conduit run must be bonded to the plant ground grid\n     with a minimum #6 AWG green insulated conductor. Jumper bonds (braided strap or #6 AWG) are required at cable tray\n     joints where paint may interrupt conductivity.\n  • EMI Mitigation for VFD Installations:\n  • Install VFD in a metal enclosure with proper EMI gasket sealing.\n  • Use shielded motor cable (VFD-rated cable, all three phases + shield + PE) from VFD output to motor; ground both ends of\n     the shield for VFD motor cable.\n  • Install output dV/dt filters or sine wave filters between VFD and motor if cable length exceeds 100 feet or if motor insulation\n     is not inverter-rated.\n  • Keep VFD input power wiring, VFD output (motor) wiring, and signal wiring in separate conduits and trays.\n  • Do not run communication cables (Ethernet, DeviceNet) in the same conduit as VFD motor leads."
    },
    {
      "page": 55,
      "text": "NOTES"
    },
    {
      "page": 56,
      "text": ""
    },
    {
      "page": 57,
      "text": "Section 8: Troubleshooting Guide\n\n8.1 Systematic Troubleshooting Methodology\nEffective troubleshooting is a disciplined, sequential process. Random probing wastes time, introduces new problems, and can\ncreate safety incidents. Technicians should apply this 7-step process every time, regardless of urgency.\n 1. Define the Problem: State clearly what is NOT working. \"PV not reading\" is vague. \"SEP_PT_101 reads 0 PSIG on the\n      HMI but the field pressure gauge reads 205 PSIG\" is precise. A well-defined problem is half solved.\n 2. Observe Symptoms: Gather all observable evidence before touching anything. Check: HMI tag quality, alarm history,\n      PLC online diagnostics, fault LEDs on modules, related tags, when the problem started, what changed just before it\n      started.\n 3. Identify Possible Causes: Generate a list of all plausible causes based on symptoms. Use logic: if the problem is isolated\n      to one tag, the cause is in that specific loop. If multiple loops on the same module are bad, the module or its power is\n      suspect.\n 4. Test Hypotheses (Least Invasive First): Start with checks that require no interaction with live equipment — visual\n      inspection, software diagnostics, HMI configuration review. Then move to measurements that require minimal interaction\n      (check voltage at terminals without disconnecting wires). Avoid disconnecting wires or removing modules until simpler\n      checks are exhausted.\n 5. Isolate the Fault: Using test results, narrow the fault to a specific component, cable segment, or software element.\n      Example: signal is correct at field junction box but wrong at panel terminal → fault is in the cable between junction box\n      and panel.\n 6. Repair or Replace: Apply the correct fix. Do not bypass the root cause; address it directly. Obtain required permits\n      (LOTO, hot work, entry) before physical work. Document the work performed.\n 7. Verify and Document: Confirm normal operation is restored (loop check, HMI verification, alarm test). Complete the work\n      order or maintenance record. Update the loop drawing if any wiring was changed. Notify the control room operator that\n      the loop is back in service.\n\n WARNING — Before Any Troubleshooting\n LOTO (Lockout/Tagout): Isolate and de-energize equipment before touching live terminals or removing modules, unless\n procedures explicitly permit live maintenance and a JSA (Job Safety Analysis) has been completed. Never assume a circuit\n is de-energized; verify with a calibrated meter. In Class I, Division 1 areas, obtain a hot work permit before using any non-IS\n tools or equipment. When in doubt, consult the supervisor.\n\n8.2 Troubleshooting Tables\nTable A: PLC / Control System Faults\n Symptom                 Possible Cause                            Diagnostic Steps                               Solution\n I/O module fault        Module type mismatch; failed              Check module fault code in Studio              Correct module type/config;\n LED on (solid or        module; configuration error;              5000 → I/O Config → Module                     replace failed module; check\n flashing red)           blown fuse on output module               Properties → Fault/Status. Note 16#            output fuses for DO modules\n                                                                   fault code. Check module part\n                                                                   number matches configuration.\n Loss of comms to        Ethernet cable disconnected; IP           Ping adapter IP address. Check                 Re-seat cable; resolve IP conflict;\n FLEX I/O bank           address conflict; adapter                 network switch port LED. Check                 restore power; adjust RPI if\n                         powered off; wrong RPI                    adapter NS/MS LEDs. Verify IP                  excessive packet loss\n                                                                   address in adapter via RSLinx\n                                                                   Browse → BOOTP.\n Controller in           Major fault: unhandled exception,         Studio 5000 → Controller Diagnostics           Clear minor fault (GSV/SSV or\n FAULT mode              task overrun, I/O connection              → Fault Log. Note fault type and               online \"Clear Faults\"). For major\n (RUN LED off,           timeout, corrupted program                code. Check if fault is recoverable            fault: investigate cause, fix\n FAULT LED on)                                                     (minor) or requires clear.                     program, download and restart.\n                                                                                                                  Contact Rockwell TAC if code is\n                                                                                                                  unknown.\n Task overrun            Program scan time exceeds                 Studio 5000 → Online → Controller              Increase task period; optimize\n alarm                   periodic task period; MSG                 Properties → Tasks → view actual               program (reduce unnecessary\n                         instructions adding latency; too          execution time vs. period. Identify the        calculations per scan); offload low-\n                         many I/O modules with short RPI           program with the longest scan time.            priority logic to a slower periodic\n                                                                                                                  task; increase RPI for non-critical\n                                                                                                                  I/O"
    },
    {
      "page": 58,
      "text": "Symptom                   Possible Cause                              Diagnostic Steps                                 Solution\n Tag value stuck at        AI card channel fault (open circuit         Check raw I/O tag value in Studio                Fix field instrument or wiring issue;\n minimum or                = under-range / minimum count;              5000 online. Measure actual mA at AI             correct scaling; un-inhibit I/O\n maximum count             over-range = maximum count);                card terminals. Check module                     connection\n                           scaling error; I/O connection               channel fault bits.\n                           inhibited\n PID output                Integral windup (PV cannot reach            Check: Is process variable moving?               Fix process issue first; add anti-\n saturated at 0 or         SP due to process or mechanical             Is control valve actually moving?                windup (output clamping); adjust\n 100%                      limitation); PID in wrong mode;             Check output limits in PID block.                output limits; switch to manual and\n                           output limits wrong; process                Check for valve or actuator failure.             observe process; check valve for\n                           disturbance too large                                                                        mechanical failure\n MSG instruction           Route path incorrect; target tag            Check MSG.ERR code. Verify route                 Correct route path; fix external\n faulting (.ER=1)          not published (wrong external               path IP address. In target PLC,                  access on target tag; increase\n                           access); connection timeout;                confirm tag is controller-scoped with            MSG timeout; investigate and fix\n                           target controller in fault                  \"Read/Write\" external access. Ping               target controller fault\n                                                                       target IP.\n\nTable B: Instrument / Field Device Faults\n Symptom                    Possible Cause                           Diagnostic Steps                                   Solution\n 4-20 mA signal             Broken wire, corroded                    Measure mA at transmitter terminals —              Repair broken wire; clean corroded\n reading 0 mA (open         terminal, failed transmitter             if <1 mA there too, measure loop                   terminals; replace barrier fuse;\n circuit)                   power supply, open IS barrier            supply voltage. Check IS barrier fuse if           replace transmitter if supply voltage\n                            fuse                                     applicable. Trace wiring back to panel.            is correct but output is zero\n Signal reading ≤ 3.6       Transmitter powered but in               Connect HART communicator — read                   Replace failed sensor (RTD,\n mA (below live zero        fault state; sensor failure;             transmitter status. Check if transmitter           thermocouple, diaphragm);\n — NAMUR NE43               partial short in wiring                  has a configured low fault output                  reconfigure transmitter fault mode;\n low fault)                                                          (NAMUR NE43 low = 3.6 mA). Inspect                 repair wiring partial short\n                                                                     sensor element.\n Signal at or above         Process over-range; shorted              Verify process is not actually at or               If process is in range: replace\n 21 mA (NAMUR               signal wire; transmitter                 above instrument URV. Check for                    transmitter. Fix shorted wire.\n NE43 high fault) or        configured for high fault output         shorted wiring. Connect HART and                   Reconfigure transmitter fault output\n over-range                 (NAMUR 21 mA)                            read status — does transmitter report              direction if desired.\n                                                                     over-range?\n Noisy / oscillating        Ground loop (shield grounded             Check trend in historian for noise                 Ground shield at panel end only;\n signal                     at both ends), EMI from VFD              pattern (random vs. periodic). Periodic            re-route cable away from power\n                            or motor, loose connection,              noise often = VFD frequency. Remove                source; add ferrite core on cable\n                            inadequate shielding                     one end of shield ground — if noise                near noise source; increase\n                                                                     drops, ground loop confirmed. Wiggle               transmitter damping; tighten loose\n                                                                     wiring to find loose connection.                   connections\n Transmitter reading        Impulse lines not properly               Close process isolation valve and                  Re-zero transmitter with equalized\n offset error after         vented/equalized after                   equalize manifold. Note transmitter                manifold valves using HART\n maintenance                isolation; transmitter zero not          reading with zero DP applied — should              communicator or pushbutton; vent\n                            re-established; process                  read 4.000 mA exactly. If offset, re-              all impulse lines; retighten process\n                            connection different from                zero transmitter.                                  fittings\n                            before\n Positioner not             No instrument air supply;                Check instrument air supply pressure               Restore air supply; replace I/P\n responding to              positioner I/P converter failure;        (min 20 PSIG clean dry air). Stroke                transducer; re-align and tighten\n command signal             feedback linkage slipped;                valve manually from positioner                     feedback linkage; retune positioner\n                            positioner needs re-tuning;              pushbutton if available. Measure AO                (autotune if available); free\n                            valve mechanically seized                signal (mA) at positioner input                    mechanical valve if seized (contact\n                                                                     terminals — is command getting there?              mechanical team)\n\nTable C: HMI / SCADA Faults\n Symptom                 Possible Cause                              Diagnostic Steps                                    Solution\n Tag showing             I/O server disconnected from                Check InTouch I/O server (e.g., RSLinx,             Restart I/O server; verify PLC is\n \"???\" in InTouch        PLC; tag not found in server; PLC           FactoryTalk Linx) — is it running? Is the           online and accessible; check\n                         comms failure; InTouch not                  PLC topic connected (green)? Check                  firewall; re-map tag if server topic\n                         licensed                                    WindowViewer → Special → System                     changed; verify InTouch license\n                                                                     Information for comms status."
    },
    {
      "page": 59,
      "text": "Symptom                Possible Cause                             Diagnostic Steps                                   Solution\n Alarm not              Alarm suppressed; alarm not                Check InTouch Tag Dictionary — is                  Remove suppression; configure\n annunciating on        configured in InTouch alarm db;            alarm limit configured? Is alarm                   alarm limits; correct alarm group;\n HMI                    wrong alarm group; alarm                   suppressed? Check alarm group                      adjust deadband; fix underlying\n                        deadband too wide; tag in bad              configuration. Manually force tag to               bad quality issue\n                        quality (will not alarm)                   alarm value and observe.\n Historical trend       Historian not running; disk full;          Check Wonderware Historian (or eDNA,               Restart historian service; free disk\n data missing           logging disabled for tag; trend            OSIsoft PI) service status. Check disk             space; enable logging on tag;\n                        group not configured; historian            space on historian server. Verify tag              verify historian license and\n                        comms offline                              logging configuration (is logging                  configuration\n                                                                   enabled? scan class assigned?)\n OPC / DDE              OPC server lost connection to              Check OPC server application (e.g.,                Restart OPC server; verify PLC is\n communication          PLC; network congestion; OPC               RSLinx Enterprise, KEPServerEX) for                online; check network switch; re-\n timeout                server software crashed; PLC               connection status. Ping PLC IP                     configure OPC topic if connection\n                        went offline                               address. Check event log for OPC                   parameters changed\n                                                                   server errors.\n InTouch I/O            RSLinx Classic/Enterprise service          Services.msc — is RSLinx service                   Start RSLinx service; renew\n server                 stopped; license expired;                  running? Check RSLinx diagnostics for              license; restore network path;\n disconnected           Windows update restarted                   active topic connections (green =                  reconfigure EtherNet/IP driver in\n                        service; network path to PLC               connected; red = faulted).                         RSLinx if PLC IP changed\n                        changed\n\nTable D: Network Faults\n Symptom               Possible Cause                        Diagnostic Steps                                   Solution\n EtherNet/IP           No EtherNet/IP connection             Check adapter MS LED (module status)               Verify controller is online and I/O\n adapter (1794-        from controller; IP not set;          and NS LED (network status). NS                    connection is not inhibited; re-set\n AENTR) red            ring break in DLR; wrong RPI          flashing green = IP set, no connection;            adapter IP address via BOOTP if\n status LED                                                  NS flashing red = connection timeout;              needed; check DLR ring continuity\n                                                             NS solid red = duplicate IP. Ping\n                                                             adapter IP. In Studio 5000, check I/O\n                                                             connection status.\n Duplicate IP          Another device on the                 Ping the IP address — if a response is             Identify conflicting device (check switch\n address conflict      network assigned the same             received that does not match the                   MAC address table); change IP of the\n                       IP address (DHCP conflict,            expected MAC address, there is a                   non-critical device; use BOOTP/DHCP\n                       misconfigured device)                 conflict. Use ARP table (arp -a) to                server with MAC reservations to\n                                                             identify MAC addresses.                            prevent recurrence\n High CIP packet       Network switch overloaded;            Check switch port statistics for error             Upgrade network switch; isolate plant\n loss                  excessive broadcast traffic;          counters, discards, and utilization. Use           network from office network (VLANs);\n                       VFD EMI coupling into                 RSLinx diagnostic to view I/O                      use shielded Ethernet cable in EMI-\n                       Ethernet cable; cable                 connection status and packet counters.             heavy environments; fix duplex\n                       damage; duplex mismatch               Inspect cable and connectors.                      mismatch (set to 100 Mbps / Full\n                                                                                                                Duplex)\n DLR ring break        Cable cut, connector failure,         Studio 5000 → I/O Config → FLEX                    Repair or replace damaged cable;\n detected              or device failure in the DLR          Adapter → Module Properties → Ring                 replace failed network switch port;\n                       ring; switch port failure             Diagnostics. Note which node reported              restore ring connection; DLR\n                                                             the break. Physical inspection of cable            supervisor will automatically\n                                                             at that node.                                      reconfigure the network while break is\n                                                                                                                being repaired — I/O communication\n                                                                                                                continues on linear topology\n\n8.3 Quick Diagnostic Checklists\n\nChecklist: When a Control Loop Won't Respond\n 1. Verify the loop is NOT in bypass or maintenance mode — check bypass key switch and HMI status.\n 2. Check PLC controller status — is it in RUN mode (not FAULT or PROGRAM mode)?\n 3. Check I/O module status LEDs and Studio 5000 I/O tree — any faults on the AI or AO module?\n 4. Verify the PID rung executes unconditionally in a periodic task and that .UPD equals the task period.\n 5. Check PID mode: is .SWM (software manual) or .MO (operator manual) set? If so, the output is under manual control.\n 6. Verify the process variable (PV) is valid: is the AI reading a realistic value, stuck at a limit, or flagged Bad?"
    },
    {
      "page": 60,
      "text": "7. Measure mA signal at the AI card terminals — does it match the expected process value?\n 8. Go to the field instrument — does it have power? Is its local indicator reading correctly?\n 9. For AO (output): measure mA at the AO card output terminals — is the PLC actually sending the commanded signal?\n 10. Check the field actuator (control valve): is air supply present? Is positioner receiving the mA signal?\n 11. Stroke the valve manually from the positioner — does it move freely? If not, call mechanical team.\n 12. Check for any pending task overrun or program fault that may have halted the control routine.\n 13. Review the PID tuning — is integral gain so high that the loop oscillates and appears unresponsive?\n 14. Check for a latched BPCS trip (SEP_Trip_OK = 0) that may be overriding the control valve command.\n 15. Review loop drawing for any manual bypass valves or isolation valves that may have been left closed.\nChecklist: Before Calling the Engineer\n 1. ☐ All fault LEDs, alarm messages, and error codes have been observed, recorded, and photographed where permitted.\n 2. ☐ Exact tag names, module slot numbers, and I/O addresses involved have been noted.\n 3. ☐ Alarm history and trends have been checked for when the problem first appeared.\n 4. ☐ The problem has been confirmed NOT to be a normal process upset (check the P&ID, ask the operator).\n 5. ☐ The most obvious causes (power, wiring, physical inspection) have been tested.\n 6. ☐ Measurements (mA readings, voltage readings, LED states) have been documented.\n 7. ☐ Changes to the system in the last 24 hours (maintenance, modifications, configuration changes) have been identified.\n 8. ☐ The maintenance history (CMMS) has been checked for recent work on this loop or nearby equipment.\n 9. ☐ Any corrective action attempted, and its result, has been documented.\n 10. Is this issue affecting plant safety, production rate, or regulatory compliance? (Determines urgency of escalation.)\nChecklist: After Any Control System Change (MOC / Post-Change Verification)\n 1. Complete and close the Management of Change (MOC) form — get required signatures before going live.\n 2. Download the project to the controller and verify no download errors or I/O module faults appear.\n 3. Perform a loop check on all affected tags — verify field-to-HMI signal integrity (Section 2.5).\n 4. Test all modified or new ladder logic rungs using forced I/O (with proper LOTO and operator awareness).\n 5. Verify all alarm setpoints are correctly configured in both PLC and HMI.\n 6. Test alarm annunciation — confirm alarms appear on HMI with correct priority, description, and audible annunciation.\n 7. Test ESD and safety interlock logic if any changes were made — function test in accordance with proof test procedure.\n 8. Verify PLC program backup has been saved to the project file server (not just to the controller flash).\n 9. Update all affected loop drawings, I/O schedules, and cause and effect matrix to reflect the change.\n 10. Notify all affected operators and document the change in the Control Room Logbook.\n 11. Update the HMI tag list and historian configuration if new tags were added.\n 12. Close out all work orders, permits (LOTO, hot work), and document \"as-left\" condition of all affected instruments."
    },
    {
      "page": 61,
      "text": "NOTES"
    },
    {
      "page": 62,
      "text": ""
    },
    {
      "page": 63,
      "text": "Section 9: Safety and SIS Basics\n\n9.1 Process Safety Fundamentals\nHAZOP (Hazard and Operability Study)\nA HAZOP is a structured, systematic review of a process design to identify potential hazards and operability problems. A\nmultidisciplinary team (process engineer, instrument engineer, operator, safety specialist, and often an independent facilitator)\nreviews every process node using standardized guidewords applied to process parameters (flow, pressure, temperature,\ncomposition, level).\n Guideword                   Meaning                                                    Example Applied to Flow\n No / None                   Complete negation of the design intent                     No flow when flow is required (blocked line, pump trip)\n More                        Quantitative increase above design                         More flow than expected (control valve fails open)\n Less                        Quantitative decrease below design                         Less flow than required (partial blockage, pump\n                                                                                        degraded)\n Reverse                     Opposite direction from design intent                      Reverse flow (check valve failure, backpressure event)\n Other Than                  Complete substitution — wrong material, phase,             Liquid carry-over in gas stream (separator performance\n                             or condition                                               failure)\n As Well As                  Additional (impurity or phase) present                     Water in product hydrocarbon (separator malfunction)\n Part Of                     Only part of the design intent is achieved                 Partial blockage in one branch of a multi-branch system\n\nLayers of Protection Analysis (LOPA)\nLOPA is a semi-quantitative method for evaluating whether existing and proposed protection layers provide sufficient risk\nreduction for a specific accident scenario. The risk is evaluated against a company risk tolerance criterion (typically expressed\nas a maximum acceptable frequency of a serious event — e.g., 1×10 ⁴ per year for a fatality).⁻\nThe layers of protection, from innermost to outermost, are:\n 1. BPCS (Basic Process Control System): The PLC/DCS control system maintaining normal operating conditions. NOT an\n      independent protection layer if it is also the initiating cause.\n 2. Operator Alarm and Response: An alarm that an operator detects and acts upon within a required response time.\n      Typically assigned a Probability of Failure on Demand (PFD) of 0.1 (1 in 10 chance of failure) per occurrence.\n 3. Safety Instrumented System (SIS): An independent logic solver with dedicated sensors and final elements, designed per\n      IEC 61511 using devices certified to IEC 61508 or justified by prior use. Provides the most reliable automated protection.\n 4. Relief Devices (PSV, rupture disk): Mechanical devices requiring no logic — open automatically at set pressure. Highly\n      reliable but require periodic testing.\n 5. Physical Protection (Dikes, Blast Walls): Passive protection limiting consequences after a release. Does not prevent the\n      event, only mitigates consequences.\nSIS vs. BPCS — Key Differences\n Feature                      BPCS (ControlLogix PLC)                                    SIS (Safety Logic Solver)\n Purpose                      Normal process control — maintain setpoints                Detect unsafe conditions — drive to safe state\n Independence                 Shares I/O, sensors, and HMI with BPCS                     Fully independent sensors, logic solver, final elements\n Failure mode                 Fail to any state (not necessarily safe)                   Designed to fail to a defined safe state (de-energize to\n                                                                                         trip)\n Certification                General industrial control; not SIL-rated (IEC             Designed per IEC 61511; devices certified to IEC 61508\n                              61511 requires BPCS independence from the                  or justified by prior use; SIL-rated for the safety function\n                              SIS)\n Modification                 Routine MOC process                                        Formal functional safety change — requires re-\n                                                                                         validation and proof test\n Testing                      Functional testing as part of commissioning and            Mandatory periodic proof tests (typically annual or\n                              routine maintenance                                        biennial)\n\nIEC 61511 Safety Lifecycle Overview\nIEC 61511 is the international standard for the functional safety lifecycle of Safety Instrumented Systems in the process\nindustry. Devices used in a SIS are certified to IEC 61508 or justified by prior use. The lifecycle includes:\n  • Phase 1: Hazard and risk assessment (HAZOP, LOPA) — identify SIFs and required SIL\n  • Phase 2: SIS design — architecture, technology selection, SIL verification"
    },
    {
      "page": 64,
      "text": "• Phase 3: Installation, commissioning, and validation testing\n  • Phase 4: Operations and maintenance — proof tests, bypasses, management of change\n  • Phase 5: Decommissioning\n9.2 Safety Integrity Level (SIL) Basics\n\n SIL Level          PFD Range (Demand Mode)                         Risk Reduction Factor          Typical Application\n SIL 1              10 ¹ to 10 ² (1-in-10 to 1-in-100 failure ⁻                 ⁻10 to 100         High-high pressure shutdown on a non-critical\n                    probability)                                                                   vessel; most common SIL level in gas processing\n SIL 2              10 ² to 10 ³ (1-in-100 to 1-in-1,000)⁻                 ⁻100 to 1,000           Compressor emergency shutdown; ESD on\n                                                                                                   amine absorber; high H2S shutdowns\n SIL 3              10 ³ to 10 ⁴ (1-in-1,000 to 1-in-10,000)⁻                 ⁻1,000 to 10,000     High-consequence scenarios (LNG, hydrogen,\n                                                                                                   high-toxicity — rare in standard gas plants)\n SIL 4              10 ⁴ to 10 ⁵ (1-in-10,000 to 1-⁻                  ⁻10,000 to 100,000           Nuclear industry; extremely rare in hydrocarbon\n                    in-100,000)                                                                    processing\nThe Risk Reduction Factor (RRF) is the inverse of the PFD: RRF = 1/PFD. A SIL 2 function with PFD = 0.005 has an RRF =\n200, meaning it reduces the frequency of the hazardous event by a factor of 200 compared to having no SIF.\n\n9.3 Safety Instrumented Function (SIF)\nSIF Architecture\nEvery Safety Instrumented Function consists of three subsystems: Sensors (detect the hazardous condition) → Logic Solver\n(evaluates sensor inputs against the safety function requirements) → Final Elements (act to drive the process to a safe state).\nEach subsystem must be independently specified, verified, and maintained.\nVoting Logic\n Voting Logic        Description                    Reliability Advantage            Availability Disadvantage            Use Case\n 1oo1 (1-out-        Single sensor/element;         High availability (trips on      Single point of failure —            SIL 1 simple applications; low\n of-1)               one device must trip to        demand)                          spurious trip if sensor fails        consequence of spurious trip\n                     initiate SIF                                                    high; dangerous failure if\n                                                                                     fails safe\n 1oo2 (1-out-        Two sensors; EITHER            Lower PFD (dangerous             Higher spurious trip rate —          Where process cannot\n of-2)               one can initiate trip          failure less likely — both       either sensor failure trips          tolerate dangerous failure;\n                                                    must fail)                       system                               safety favored\n 2oo2 (2-out-        Two sensors; BOTH              Very low spurious trip           Higher PFD — if one sensor           Where spurious trips cause\n of-2)               must agree to initiate         rate (both sensors must          fails dangerously, SIF won't         major production loss;\n                     trip                           fail)                            trip                                 typically 2oo2 used only when\n                                                                                                                          maintenance team can\n                                                                                                                          respond quickly\n 2oo3 (2-out-        Three sensors; ANY             Balanced — good                  Higher cost (three                   SIL 2 and SIL 3 applications;\n of-3)               TWO must agree to              reliability AND good             instruments, three field             compressor ESD; critical\n                     initiate trip                  availability; best of both       loops)                               process vessels\n\nProof Testing\nA proof test is a periodic functional test of the entire SIF (sensor → logic solver → final element) to detect dangerous\nundetected (DU) failures, which would prevent the SIF from responding on demand. The proof test interval (typically annual or\nbiennial) is a key parameter in the SIL verification calculation; longer intervals increase the average PFD. A proof test is never\nperformed on a live process without a written proof test procedure, an authorized bypass in place, and communication with the\ncontrol room operator.\n9.4 Gas Plant Specific Safety Topics\n\nH₂S Hazard\nHydrogen sulfide (H₂S) is a colorless, flammable, extremely toxic gas with a characteristic \"rotten egg\" odor at low\nconcentrations. The sense of smell is lost at higher concentrations, which makes H₂S uniquely dangerous. Exposure limits and\ntypical plant action levels:"
    },
    {
      "page": 65,
      "text": "Concentration               Basis / Effect                                            Action Required\n 0.01–0.3 ppm                Odor detection threshold                                  Odor is not a reliable warning (olfactory fatigue)\n 1 ppm                       ACGIH TLV-TWA (8 h)                                       Monitor; investigate sustained readings\n 5 ppm                       ACGIH STEL (15 min)                                       Investigate source; verify ventilation; SCBA ready\n 10 ppm                      NIOSH REL (10-min ceiling); OSHA                          Don SCBA or supplied-air respirator; evacuate non-\n                             construction PEL (TWA); common plant alarm                essential personnel; follow plant H₂S response plan\n                             level\n 20 ppm                      OSHA general industry acceptable ceiling                  Evacuate unless in supplied-air respiratory protection\n 50 ppm                      OSHA general industry peak (max 10 min, once              SCBA required; evacuate; notify emergency response\n                             per 8-h shift, if no other exposure)                      team\n 100 ppm                     IDLH (NIOSH)                                              SCBA required; full emergency response; evacuation\n 500–1000 ppm                Rapid unconsciousness; potentially fatal                  Full emergency; do NOT enter without SCBA and buddy\n                                                                                       system\n\n NOTE\n OSHA does not define an action level for H₂S. Plant alarm and evacuation levels are set by the plant H₂S contingency plan\n and govern.\n\nPPE requirements for H₂S: fixed H₂S detectors (electrochemical), personal H₂S monitors worn by all personnel in gas-\nhandling areas, SCBA at muster points and with the emergency response team, buddy system mandatory in areas above the\nplant H₂S alarm level (commonly 10 ppm), and wind direction awareness at all times.\nFlammable Gas — LEL and UEL\nNatural gas (primarily methane, CH₄) is flammable within a specific concentration range in air:\n  • LEL (Lower Explosive Limit): 5 vol% methane in air — below LEL, the mixture is too lean to ignite.\n  • UEL (Upper Explosive Limit): 15 vol% methane in air — above UEL, the mixture is too rich to ignite (though it will ignite if\n     diluted back into the flammable range).\n  • Plant action levels: alarm at 10% LEL (0.5% methane); evacuate at 25% LEL (1.25% methane); hot work prohibited above\n     10% LEL.\nFire and Gas (F&G) System\nThe Fire and Gas (F&G) system is an independent system that monitors the gas plant for flammable gas releases, toxic gas\n(H₂S), smoke, heat, and flame. Key detector types:\n  • Catalytic bead (pellistor) detector: Detects flammable gas by oxidation on a heated bead. Measures 0–100% LEL.\n     Susceptible to poisoning (silicones, lead) and water flooding. Requires regular calibration (monthly or per manufacturer\n     spec).\n  • Infrared (IR) point detector: Detects hydrocarbon gas by infrared absorption. Immune to poisoning; functional in inert\n     atmospheres; better choice for most gas plant applications. Also measures 0–100% LEL.\n  • Flame detector: UV, IR, or UV/IR combination. Detects actual flame (fire). UV detectors are sensitive to welding arcs and\n     sunlight — ensure proper positioning and arc flash suppression settings.\n  • F&G voting logic: F&G system uses voting (e.g., 1oo2 or 2oo3 detectors per zone) before initiating emergency actions\n     (ESD, deluge, PA system) to avoid spurious trips from a single faulty detector.\nCause and Effect Matrix\nA Cause and Effect (C&E) Matrix documents every safety interlock relationship: which initiating causes (sensors, switches,\nmanual ESD) trigger which protective responses (final elements — valves, trips). This is the definitive reference for ESD logic\ndesign and testing.\n Initiating Cause ↓ / Final             ESD-           COMP-           SEP-          COMP          PUMP-         Blowdow       PA            Fire\n Element →                              XV-001         XV-201          XV-101        Trip          MTR-101       n-XV-010      Announc       Suppres\n                                        (Plant         (Comp           (Sep Inlet    (MCC)         Trip          Open          ement         sion\n                                        Inlet          Suction         Block)\n                                        Block)         Block)\n SEP-PAHH-101 (Sep Hi-Hi                X                              X                                         X\n Press)\n SEP-LAHH-101 (Sep Hi-Hi                                               X\n Level)"
    },
    {
      "page": 66,
      "text": "Initiating Cause ↓ / Final             ESD-            COMP-          SEP-            COMP          PUMP-         Blowdow       PA            Fire\n Element →                              XV-001          XV-201         XV-101          Trip          MTR-101       n-XV-010      Announc       Suppres\n                                        (Plant          (Comp          (Sep Inlet      (MCC)         Trip          Open          ement         sion\n                                        Inlet           Suction        Block)\n                                        Block)          Block)\n COMP-PAHH-201 (Comp                    X               X                              X                           X\n Disch Hi-Hi Press)\n COMP-TAHH-201 (Comp Disch                              X                              X\n Hi-Hi Temp)\n COMP-VT-201 Hi-Hi (Vibration)                          X                              X\n FIRE-GAS-301 (F&G Zone 3               X               X              X               X             X                           X             X\n Vote)\n Manual ESD (Pushbutton /               X               X              X               X             X             X             X\n HMI)\n AMINE-PAHH-401 (Amine Hi-                                                                                         X\n Hi Press)\n\n [COMPANY: Replace this template C&E matrix with the plant-specific Cause and Effect Matrix. Reference document: C&E\n Matrix Drawing No. ___________. Any discrepancy between this manual and the official C&E matrix — the official C&E\n matrix governs.]\n\nLOTO Procedure Summary\nLockout/Tagout (LOTO) is the OSHA-mandated procedure (29 CFR 1910.147) for controlling hazardous energy before\nmaintenance. Steps for electrical LOTO:\n 1. Notify affected employees and operators.\n 2. Identify all energy sources (electrical, pneumatic, hydraulic, process pressure/chemistry, gravity).\n 3. Shut down the equipment using normal stopping procedure.\n 4. Isolate each energy source at its isolation point (disconnect, valve, etc.).\n 5. Apply the personal lock and tag to each isolation point.\n 6. Release/restrain stored energy (bleed lines, block valves, vent pressure, support suspended loads).\n 7. Verify isolation — test for zero energy state (use calibrated voltage tester, check pressure gauges).\n 8. Perform work. Keep lock applied at all times.\n 9. Remove tools; ensure no personnel are in the hazard zone.\n 10. Remove lock and tag — only by the person who applied it.\n 11. Restore energy; notify operator; confirm equipment is safe to operate.\nWork Permit Types\n Permit Type                  When Required                                                Key Controls\n Hot Work Permit              Any work that generates ignition sources                     Gas test before and during work; fire watch; fire\n                              (welding, grinding, cutting, non-intrinsically-safe          extinguisher positioned; area cleared of flammables;\n                              power tools) in classified hazardous areas                   LEL <10% confirmed\n Cold Work Permit             Non-ignition-source work in hazardous areas                  Area classified as safe for cold work; gas test; LOTO if\n                              (bolting, instrument maintenance with IS tools,              required; PPE specified\n                              painting)\n Confined Space Entry         Entry into any permit-required confined space                Atmospheric testing (O₂, LEL, H₂S); ventilation;\n Permit                       (vessels, tanks, large pipes, pits)                          attendant stationed outside; rescue equipment\n                                                                                           available; LOTO on all inlets/outlets; rescue plan\n                                                                                           documented\n Line Breaking Permit         Opening any pressurized or process-containing                Line depressurized and drained/purged; process\n                              line, flange, fitting, or instrumentation connection         isolated and LOTO applied; PPE for process fluid;\n                                                                                           atmospheric test if toxic/flammable fluid"
    },
    {
      "page": 67,
      "text": "NOTES"
    },
    {
      "page": 68,
      "text": ""
    },
    {
      "page": 69,
      "text": "Section 10: Twelve Hands-On Labs\n\n WARNING — All Labs\n All labs are performed under the supervision of a qualified technician or engineer until the technician is qualified for the task\n (Appendix F.4 competency matrix). Obtain all required permits before starting any lab involving live equipment. Never\n bypass safety interlocks for a lab exercise without written authorization and a supervisor present.\n\n NOTE\n Lab review questions and the answer key are in Appendix F.2.\n\nLab 1: Instrument Loop Check — Pressure Transmitter (Site Form Discipline)\nObjective: Perform a complete loop check on a 4–20 mA pressure transmitter from field sensor through junction box, IS\nbarrier, and AI card to the HMI display, using the plant loop-check form and the work-control flow in Section 0.5. Use a\ntraining-loop tag assigned by the supervisor; SEP-PT-101 is an example only.\nEquipment / Tools: Calibrated loop calibrator (mA source/measure, e.g., Fluke 789), HART communicator (Emerson 475 or\nTrex), calibrated digital multimeter, laptop with Studio 5000 (online), access to InTouch HMI, loop drawing, instrument\ndatasheet, loop check form.\nSafety Precautions: Obtain loop check work order. Notify control room operator — request alarm suppression on affected\ntags. Confirm area classification — use only IS tools in Class I Div 1 areas. Do not remove transmitter from process without\nline breaking permit and LOTO.\nBackground Theory: A loop check verifies the electrical signal path from the field transmitter to the control system, confirming\nthat scaling, tag mapping, and alarm setpoints are correctly configured. Loop checks are required after installation, after any\nwiring modification, and at defined intervals per the instrument maintenance plan. The 4–20 mA signal represents 0–100% of\nthe instrument's calibrated range.\nProcedure\n 1. Review the loop drawing. Identify transmitter tag (e.g., SEP-PT-101), range (0–300 PSIG), IS barrier type, AI card\n      slot/channel, and HMI tag name.\n 2. Notify the control room operator: \"Performing loop check on SEP-PT-101. Expect artificial readings for approximately 30\n      minutes. Please suppress alarms on this tag.\"\n 3. At the field transmitter, remove the housing cover. Verify wiring matches the loop drawing. Check terminal block\n      connections are tight.\n 4. Connect the HART communicator across the transmitter loop terminals (or at the junction box). Read transmitter: model,\n      serial number, configured range, current PV, and loop current. Record on loop check form.\n 5. Using the loop calibrator in mA-source mode, disconnect the transmitter signal lead and inject 4.000 mA. At the control\n      room/HMI, observe SEP-PT-101 reading — should display 0.0 PSIG (±0.5 PSIG acceptable).\n 6. Inject 8.000 mA — HMI should read 75.0 PSIG.\n 7. Inject 12.000 mA — HMI should read 150.0 PSIG.\n 8. Inject 16.000 mA — HMI should read 225.0 PSIG.\n 9. Inject 20.000 mA — HMI should read 300.0 PSIG.\n 10. Inject a value above the PAH setpoint (example: PAH = 250 PSIG; inject 17.6 mA ≈ 255 PSIG). Confirm the PAH alarm\n      annunciates on the HMI after the configured on-delay, with the correct tag, description, and priority.\n 11. Open the loop (disconnect one wire). Confirm the channel under-range/fault status sets, the HMI shows bad quality, and\n      a bad-quality alarm annunciates.\n 12. Restore transmitter wiring. Re-read HART — confirm transmitter PV matches process (local gauge if available).\n 13. Request operator to restore alarm suppression. Confirm tag is reading correctly on HMI.\n 14. Complete and sign the loop check form. File per plant document control procedure.\nExpected Results: All five injection points within ±0.5% of full span (±1.5 PSIG for a 300 PSIG span). Alarms trigger and clear\nat configured setpoints. Fault alarm triggers on open loop.\nTroubleshooting Tips: If the HMI reads a fixed value regardless of injection, check whether the AI tag is aliased to the wrong\nchannel. If HART will not communicate, verify 230–600 Ω loop resistance. If the alarm does not trigger, check the alarm\nsuppression status in InTouch.\nClose-out: Record as-found mA and EU, as-left mA and EU, who was notified, alarm-suppression start/stop time, forces used\n(must be none at the end), and supervisor initials. If the assigned tag is a SIF sensor, stop; that work is outside the technician\nauthorization envelope (Section 0.2).\nReview Questions: Appendix F.2, Lab 1."
    },
    {
      "page": 70,
      "text": "Lab 2: FLEX I/O Module Replacement (Hot-Swap)\nObjective: Safely remove and replace a failed 1794-IE8 analog input module while the FLEX I/O bank remains powered,\nwithout losing communication to other modules.\nEquipment / Tools: Replacement 1794-IE8 module (same hardware rev as installed), flathead screwdriver, ESD wrist strap,\nlaptop with Studio 5000 online, MOC form, loop check form for re-verification.\nSafety Precautions: Complete MOC form before proceeding. Notify operator that AI signals on this module (channels 0–7)\nwill go to fault/zero during replacement. Wear ESD wrist strap when handling module. Confirm replacement module is the\nsame catalog number and hardware revision. Do not remove terminal base — field wiring remains connected throughout.\nBackground Theory: FLEX I/O hot-swap separates the electronics module (which carries the circuitry) from the terminal base\n(which carries the field wiring). Removing the module stops data exchange for that module only — the adapter and other\nmodules in the bank remain communicating. When the new module is inserted, the adapter automatically reconfigures it and\nrestores data exchange.\nProcedure\n 1. Complete and obtain approval for the MOC form. Document: affected tags, replacement module catalog number,\n      estimated downtime, notification to operators.\n 2. In Studio 5000, go online. Verify the 1794-AENTR adapter and other modules in the bank are in normal (green) status.\n      Note which channels are active on the failed 1794-IE8.\n 3. Notify the control room operator: \"Replacing IE8 module in slot [X] of FLEX_SEP_01. Tags SEP_PT_101 through\n      SEP_FT_101 will show fault values for approximately 2 minutes.\"\n 4. Locate the 1794-IE8 in the bank. Observe the failed module's status LED (likely red or off).\n 5. Press and hold the module release latch (orange tab on some versions; check product bulletin). Rock the module slightly\n      and lift it vertically from the terminal base. The terminal base (with wiring) remains mounted.\n 6. Inspect the terminal base connector pins — no damage or corrosion. Insert the new 1794-IE8 module into the terminal\n      base: align the module body with the base, press down firmly until the latch clicks. The module status LED should flash\n      green, then go solid green.\n 7. In Studio 5000, observe the I/O tree — the replaced module should show normal (green) status within 10–30 seconds.\n 8. Verify all AI tags on the replaced module are reading correct process values (not clamped at 0 or full scale, and not\n      flagged Bad).\n 9. Perform abbreviated loop checks on at least two channels: inject 12 mA (50%) and verify HMI reads correctly.\n 10. Notify the control room operator: \"Module replacement complete. All signals restored. Please verify SEP-PT-101 and\n      associated tags.\"\n 11. Document completion of MOC, record new module serial number, and update the instrument maintenance record.\nExpected Results: Module replacement completed without loss of communication to other modules. All AI channels restored\nto correct readings within 2 minutes. No new faults in controller.\nTroubleshooting Tips: If module shows red after insertion — check for part number mismatch; may require module\nconfiguration re-download. If one channel remains bad after replacement — fault is in field wiring or instrument, not module.\nReview Questions: Appendix F.2, Lab 2.\n\nLab 3: Build a Motor Start/Stop Rung in Studio 5000\nObjective: Create a motor start/stop rung with seal-in logic on a bench controller, create the required tags, download, and test\nusing bench inputs, including wire-break and mode-change behavior.\nEquipment / Tools: Studio 5000 Logix Designer v36; 1769-L33ER bench controller at firmware v36 (or Studio 5000 Logix\nEmulate); bench DI/DO simulator (NO momentary START switch, NC STOP, OL, and E-STOP switches, pilot light); laptop.\nSafety Precautions: Bench controller or emulator only; never download to a production controller. Confirm the bench\ncontroller is not connected to live process equipment. Clear all forces before ending the lab.\nBackground Theory: The motor start/stop with seal-in is the most fundamental discrete control circuit in industrial automation.\nThe seal-in (holding) contact is a contact of the output in parallel with the momentary start pushbutton; it keeps the circuit ON\nafter the start button is released. Only the stop circuit, a protective device, or a trip can break the seal-in. Health inputs follow\nthe fail-safe convention in Section 0.3.\nProcedure\n 1. Create a new Studio 5000 project for the 1769-L33ER at firmware v36 (or an Emulate controller). Use a project name that\n      is visually distinct from production projects (Section 0.7).\n 2. In the Controller Organizer, expand Tasks → MainTask → MainProgram. Right-click MainProgram → Add → New\n      Routine. Name: \"Motor_Control\", Type: Ladder Diagram.\n 3. Set the MainProgram properties: Main Routine = Motor_Control."
    },
    {
      "page": 71,
      "text": "4. Wire the bench simulator per the bench drawing: START (NO momentary), STOP (NC), OL (NC), and E-STOP auxiliary\n      (NC) to DI points; pilot light to a DO point.\n 5. Create alias tags to the bench points: START_PB, STOP_OK (1 = stop not pressed and wire intact), OL_OK (1 = overload\n      healthy), E_STOP_OK (1 = E-stop released), and Motor_Run (DO, pilot light).\n 6. In Rung 0, enter the run rung in Neutral Text (rung block below).\n\n Rung 0 – Run with seal-in\n [XIC(START_PB) ,XIC(Motor_Run) ]XIC(E_STOP_OK)XIC(STOP_OK)XIC(OL_OK)OTE(Motor_Run);\n\n 7. Add the rung comment: \"Motor start/stop with seal-in. START_PB = NO momentary. STOP_OK, OL_OK, E_STOP_OK =\n      NC health inputs (1 = healthy). Motor_Run = starter coil.\"\n 8. Verify the routine (no errors) and save the project.\n 9. Download to the bench controller and place it in Run mode.\n 10. Press START: Motor_Run = 1 and the pilot light turns on.\n 11. Release START: Motor_Run remains 1 (seal-in holding).\n 12. Open STOP: Motor_Run = 0. Return STOP to normal: Motor_Run remains 0 until START is pressed again.\n 13. Open the OL switch and press START: Motor_Run remains 0 while OL_OK = 0. Repeat with the E-STOP switch.\n 14. Wire-break test: with the motor running, disconnect the STOP wire at the DI terminal. Motor_Run = 0 (fail-safe).\n      Reconnect the wire.\n 15. Mode-change test: with the motor running, switch the controller to Program and back to Run. Motor_Run = 0 after the\n      transition (OTE cleared at prescan) and does not restart until START is pressed. Confirm the force table is empty and\n      save the final project.\n NOTE\n Where bench switches are not available, inputs may be simulated by forcing on the bench controller only, and all forces are\n cleared at the end of the lab. Verify on bench before field use.\n\nExpected Results: Motor_Run energizes on START, holds through the seal-in, and drops on STOP, overload, E-stop, a\nbroken stop wire, or a Program-to-Run transition. It restarts only on a new START. No forces remain at the end of the lab.\nReview Questions: Appendix F.2, Lab 3.\nLab 4: Configure and Tune a PID Loop\nObjective: Configure a PID instruction in a periodic task, simulate a first-order-plus-dead-time process, tune it with the Ziegler-\nNichols closed-loop method, and verify bumpless transfer to manual.\nEquipment / Tools: Studio 5000 v36 with the bench controller or Logix Emulate; trending (Studio 5000 trend or plant\nhistorian); laptop.\nSafety Precautions: Use a simulated process only; do not connect the PID output to live process equipment. Disable all\nexternal outputs during this exercise.\nBackground Theory: Proportional action responds to the current error; integral action eliminates steady-state offset;\nderivative action responds to the rate of change. Ziegler-Nichols closed-loop tuning uses the ultimate gain (Ku), the gain at\nwhich the loop sustains a steady oscillation, and the period of that oscillation (Tu) to calculate starting tuning values. The Logix\nPID requires a fixed execution interval, so it is placed in a periodic task with .UPD equal to the task period.\nProcedure\n 1. Create a periodic task \"PID_Task\" with a period of 100 ms and a program \"PID_Lab\". Create tags: PV_Sim (REAL),\n      CV_Sim (REAL), CV_Delay (REAL[20]), i (DINT), and PIC_LAB (PID).\n 2. Create a Structured Text routine \"Process_Sim\" with the code below. The 20-element array at 100 ms gives 2 s of dead\n      time; the last line is a first-order lag with gain 1 and a time constant of about 2 s.\n (* Process_Sim — first-order-plus-dead-time simulator, 100 ms periodic task *)\n FOR i := 19 TO 1 BY -1 DO\n     CV_Delay[i] := CV_Delay[i-1];\n END_FOR;\n CV_Delay[0] := CV_Sim;\n PV_Sim := PV_Sim + (CV_Delay[19] - PV_Sim) * 0.05;\n\n 3. Create a ladder routine \"PID_Logic\" with the rungs below and set the main routine to call Process_Sim and then\n      PID_Logic. The PID rung is unconditional."
    },
    {
      "page": 72,
      "text": "Rung 0 – Output tracking (bumpless entry to manual)\n XIO(PIC_LAB.SWM)MOVE(PIC_LAB.OUT,PIC_LAB.SO);\n Rung 1 – PID (unconditional)\n PID(PIC_LAB,PV_Sim,0,CV_Sim,0,0,0);\n\n 4. Configure PIC_LAB: .UPD = 0.1; .PE = 0 (independent gains); .MAXI/.MINI = 100.0/0.0; .MAXS/.MINS =\n      100.0/0.0; .MAXO/.MINO = 100.0/0.0; .CA = 0 (reverse acting, E = SP − PV, because a higher CV raises PV); .SP =\n      50.0; .KP = 0.1; .KI = 0.0; .KD = 0.0; .SWM = 0 (auto).\n 5. Download and run. Observe PV_Sim settle near 50 with proportional action only (offset remains).\n 6. Find the ultimate gain (Ku): with .KI = 0 and .KD = 0, increase .KP in steps (0.5, 1.0, 2.0 …) until PV_Sim sustains a\n      steady oscillation (neither growing nor decaying). Record Ku.\n 7. Measure the ultimate period (Tu) in seconds from the trend. Record Tu.\n 8. Calculate Ziegler-Nichols PI values: Kc = 0.45 × Ku; Ti = Tu / 1.2 (seconds). With .PE = 0: .KP = Kc and .KI = Kc / Ti (1/s).\n      With .PE = 1: .KP = Kc and .KI = Ti in minutes per repeat (Ti / 60). Leave .KD = 0.\n 9. Enter the values. Step .SP from 50 to 70 and observe settling time, overshoot, and offset.\n 10. Adjust: if oscillatory, reduce .KP by 20%; if slow, increase integral action by 10%.\n 11. Bumpless transfer test: set .SWM = 1. The output holds at the last automatic value (.SO tracked .OUT). Change .SO by\n      10% and observe PV. Set .SWM = 0 and confirm the output resumes smoothly from the manual value.\n 12. Record the final tuning values and trend a setpoint step showing PV tracking.\nExpected Results: PV tracks SP with less than about 20% overshoot and settles within a few oscillation periods. Steady-state\noffset is zero (integral action). Entering manual holds the output without a bump, and returning to auto resumes smoothly.\nReview Questions: Appendix F.2, Lab 4.\n\nLab 5: Add and Configure a FLEX I/O Bank\nObjective: Add a 1794-AENTR EtherNet/IP adapter and three I/O modules to the Studio 5000 I/O configuration tree, set RPI\nvalues, verify online connection, and map tags to engineering names.\nEquipment / Tools: Studio 5000, ControlLogix training controller with EtherNet/IP network, physical 1794-AENTR adapter\nwith 1794-IB16, 1794-IE8, and 1794-OE4 modules (or training rig), network switch, laptop.\nSafety Precautions: Confirm no live process I/O is connected to the FLEX bank used for this lab. Confirm IP address\nassigned to the training adapter does not conflict with production devices.\nBackground Theory: Adding a FLEX I/O bank to Studio 5000 creates an implicit EtherNet/IP I/O connection between the\nControlLogix controller and the 1794-AENTR adapter. The adapter communicates with all I/O modules on its bank and\npresents their data to the controller in a single I/O image. The RPI governs how frequently this image is refreshed.\nProcedure\n 1. Open the Studio 5000 project. Right-click \"I/O Configuration\" → \"New Module.\" Search \"1794-AENTR.\" Select and click\n      Create.\n 2. In Module Properties: Name = \"FLEX_TRAIN_01\"; IP Address = [training adapter IP, e.g., 192.168.1.20]; set RPI = 20.0\n      ms. Click OK.\n 3. Expand FLEX_TRAIN_01 in I/O tree. Right-click → New Module. Add 1794-IB16 in Slot 1; name = \"DI_Bank_1\"; RPI = 20\n      ms.\n 4. Add 1794-IE8 in Slot 2; name = \"AI_Bank_1\"; set signal type = Current (4–20 mA) for all 8 channels; RPI = 20 ms.\n 5. Add 1794-OE4 in Slot 3; name = \"AO_Bank_1\"; set signal type = Current (4–20 mA) for all 4 channels; set the fault state\n      per the loop drawing (hold last value or a defined safe value) and document the rationale; RPI = 20 ms.\n 6. Go online. Observe I/O tree — all modules should show green status within 30 seconds.\n 7. In Controller Tags, verify the auto-generated module tags for the DI word, AI channel 0 data, and AO channel 0 data (for\n      example FLEX_TRAIN_01:1:I.Data[0], FLEX_TRAIN_01:2:I.Ch0Data, FLEX_TRAIN_01:3:O.Ch0Data).\n 8. Create alias tags: DI_Test_Input → FLEX_TRAIN_01:1:I.Data.0 (first DI channel). AI_Test_Raw →\n      FLEX_TRAIN_01:2:I.Ch0Data. AO_Test_CMD → FLEX_TRAIN_01:3:O.Ch0Data.\n NOTE\n Module tag names come from the module profile and may differ by profile version. Verify on bench before field use.\n\n 9. In Studio 5000 online, observe DI_Test_Input; toggle a field switch and confirm the bit changes. Observe AI_Test_Raw;\n      connect a loop calibrator at 12 mA and confirm a raw count of approximately 15420 (4–20 mA mode).\n 10. Write 15420 to AO_Test_CMD (12 mA). Measure the output at the AO terminals with a milliammeter and confirm 12.0\n      mA ± 0.1 mA."
    },
    {
      "page": 73,
      "text": "11. Disconnect the Ethernet cable to the adapter. Observe the module status change in Studio 5000. Reconnect the cable\n      and confirm automatic recovery within a few seconds.\n 12. Change RPI to 5 ms. Monitor task execution time — note any increase. Change back to 20 ms.\nExpected Results: All three modules communicate normally. Alias tags map correctly. AO output matches commanded mA\nvalue within ±0.1 mA. System recovers automatically after cable reconnection.\nReview Questions: Appendix F.2, Lab 5.\n\nLab 6: Create an InTouch HMI Faceplate\nObjective: Build a pressure controller faceplate in InTouch WindowMaker with PV bar display, SP entry field, Auto/Manual\nmode toggle, output bargraph, HiHi alarm indicator, and connect to live PLC tags via OPC.\nEquipment / Tools: AVEVA InTouch HMI WindowMaker, RSLinx or KEPServerEX OPC server configured to the training\ncontroller, training controller with SEP_PIC_101 PID configured (Lab 4 / Snippet 4), laptop.\nSafety Precautions: Connect to the training controller only, not the production system. Do not write values to production PLC\ntags.\nBackground Theory: An HMI faceplate (or controller popup) provides operators with a standardized view and interaction\ninterface for a single control loop. Standardized faceplates reduce operator training time, improve situational awareness, and\nreduce errors during manual intervention. Every analog controller on the gas plant HMI should use a consistent faceplate\ndesign.\nProcedure\n 1. Open WindowMaker. Create a new window (fixed popup type, 350×500 pixels). Name: \"SEP_PIC_101_FACEPLATE\".\n 2. Add a title bar text object: \"SEP-PIC-101 — Separator Pressure Controller\". Font: Arial 12 pt bold. Dark text on a light gray\n      background (ISA-101 style).\n 3. Add a vertical bar graph for the PV. Properties: Min = 0, Max = 300, fill direction upward. Bind to SEP_PT_101 (PLC\n      source). Color: dark gray when normal; alarm color only in alarm. Size: 40×200 px.\n 4. Add text labels: \"PV\" above the bargraph, numeric value display below (Expression: SEP_PT_101, format ##0.0 PSIG).\n 5. Add a vertical bar graph for the output. Bind to SEP_PIC_101.OUT (PLC source). Range: 0–100%. Label: \"OUT %\".\n 6. Add an input field for setpoint entry. Bind to SEP_PIC_101.SP (PLC source). Numeric input with range validation 0–300.\n      Label: \"SP (PSIG)\".\n 7. Add MAN and AUTO pushbuttons that set the request bits HMI_PIC101_ManReq and HMI_PIC101_AutoReq with a Set\n      action (or the script in Section 6.5). The PLC clears the requests. Add a mode indicator bound to SEP_PIC_101.SWM\n      (\"MAN\" when 1, \"AUTO\" when 0) using gray-scale text.\n NOTE\n The Set action configuration for discrete pushbuttons differs between InTouch versions. Verify on bench before field use.\n\n 8. Add a PAHH indicator (rectangle) bound to the PLC status bit SEP_PT_101.PAHH_Trip (PAHH = 270 PSIG example). It\n      fills red when the bit is 1. Do not recompute the comparison in the HMI.\n 9. Add a mini trend (if supported): 5-minute trend of SEP_PT_101 and SEP_PIC_101.SP. 2 pens, distinguished by line style\n      or gray shade.\n 10. Configure OPC I/O server access names in WindowMaker: Access Name = \"PLC1\", Server = RSLinx or KEPServerEX,\n      Topic = ControlLogix_Training.\n 11. Switch to WindowViewer. Navigate to the new faceplate. Verify PV updates live. Change SP from keyboard. Toggle\n      Auto/Manual. Confirm output bargraph moves when in Auto.\n 12. Simulate a PAHH condition on the training controller by injecting a signal above 270 PSIG at the training AI channel with\n      the loop calibrator (no forcing). Confirm the PAHH indicator activates on the faceplate.\nExpected Results: The faceplate displays live PV, accepts SP changes within limits, sends mode requests that the PLC\nexecutes, and the PAHH indicator activates on the high-pressure simulation.\nReview Questions: Appendix F.2, Lab 6.\n\nLab 7: MSG Read — Inter-PLC Communication\nObjective: Configure a MSG instruction to read a REAL tag from a peer controller over EtherNet/IP with periodic polling, stale-\ndata detection, and error capture, and verify the behavior on a cable pull.\nEquipment / Tools: Two bench controllers (1769-L33ER at v36) on the same Ethernet network, Studio 5000, laptop.\nSafety Precautions: Bench controllers only. Confirm IP addresses do not conflict with the production network. Do not perform\nthis lab on a production system without engineering authorization."
    },
    {
      "page": 74,
      "text": "Background Theory: Explicit MSG instructions allow a ControlLogix controller to read from or write to tags in another\ncontroller on demand. This is used extensively in gas plants to exchange data between the main process PLC and compressor\npackage OEM PLCs, metering computers, and analyzer systems.\nProcedure\n 1. On the target controller (Controller B, example IP 192.168.1.30), create a controller-scoped REAL tag\n      \"Comp_Speed_Fdbk\" with External Access = Read Only (or Read/Write). Set its value to 1800.0.\n 2. On the source controller (Controller A), add Controller B to the I/O configuration under the Ethernet port so that the\n      message path can be browsed.\n 3. In Controller A, create tags: Comp_MSG_Read (MESSAGE), Comp_Speed_Remote (REAL), Comp_Speed (REAL),\n      Comp_MSG_Poll and Comp_MSG_Stale (TIMER), Comp_Comms_Fault (BOOL), Comp_MSG_ErrCode and\n      Comp_MSG_ExtErr (DINT).\n 4. Configure Comp_MSG_Read: Message Type = CIP Data Table Read; Source Element = Comp_Speed_Fdbk; Number of\n      Elements = 1; Destination = Comp_Speed_Remote; Path = browse to Controller B in the I/O tree; Connected and Cache\n      Connections enabled.\n 5. Enter the rungs below in Controller A.\n\n Rung 0 – Poll timer\n XIO(Comp_MSG_Read.EN)TON(Comp_MSG_Poll,1000,0);\n Rung 1 – Send\n XIC(Comp_MSG_Poll.DN)MSG(Comp_MSG_Read);\n Rung 2 – Stale-data timer\n XIO(Comp_MSG_Read.DN)TON(Comp_MSG_Stale,5000,0);\n Rung 3 – Communications fault\n XIC(Comp_MSG_Stale.DN)OTE(Comp_Comms_Fault);\n Rung 4 – Capture error codes\n XIC(Comp_MSG_Read.ER)MOVE(Comp_MSG_Read.ERR,Comp_MSG_ErrCode)MOVE(Comp_MSG_Read.EXERR,Comp_MSG_ExtErr)\n ;\n Rung 5 – Use data only when healthy\n XIO(Comp_Comms_Fault)MOVE(Comp_Speed_Remote,Comp_Speed);\n\n 6. Download and run. Observe .EN and .DN cycle about once per second and Comp_Speed = 1800.0.\n 7. Change Comp_Speed_Fdbk in Controller B to 2400.0. Confirm Comp_Speed updates within about 1–2 s.\n 8. Cable-pull test: disconnect Controller B from the network. Observe .ER, record Comp_MSG_ErrCode and\n      Comp_MSG_ExtErr, and time how long until Comp_Comms_Fault sets. Confirm Comp_Speed holds its last good value.\n 9. Reconnect Controller B. Confirm reads resume and Comp_Comms_Fault clears.\n 10. Record the timeout settings: .UnconnectedTimeout (default 30 s) and, for connected messages, .ConnectionRate\n      × .TimeoutMultiplier (default 7.5 s × 4).\n NOTE\n MSG path configuration and the error codes observed on the 1769-L33ER. Verify on bench before field use.\n\nExpected Results: Comp_Speed follows Comp_Speed_Fdbk in Controller B within about 1–2 s. On a cable pull, the error\ncode is captured and Comp_Comms_Fault sets 5 s after the last successful read; Comp_Speed holds its last good value. The\nsystem recovers automatically when the network is restored.\nReview Questions: Appendix F.2, Lab 7.\nLab 8: BPCS Trip String and Time-Limited Bypass (Not SIS / Not ESD SIF)\n\n WARNING — BPCS Training Logic\n This is BPCS training logic. The output is not an ESD final element, and this bypass pattern is never copied into a SIS. A\n production SIF bypass requires a bypass permit, safety-engineer approval, a time limit, and an operator display, and is\n outside the technician authorization envelope (Section 0.2).\n\nObjective: On a training controller only, build a BPCS trip string with PAHH, LAHH, and manual trip inputs; add a\nmaintenance bypass with key-switch authorization and a self-expiring timer; and document the bypass as a note on a training\nC&E worksheet. This lab does not authorize SIS work.\nEquipment / Tools: Studio 5000, bench controller with bench DI switches (NC trip inputs and a key switch), laptop, C&E\nmatrix template (Section 9.4)."
    },
    {
      "page": 75,
      "text": "Safety Precautions: Training controller only. Use a short bypass duration for training (5 minutes). In production, every BPCS\ntrip bypass requires written authorization (bypass permit), a time limit, an active operator notification, and removal immediately\non completion of the maintenance task. SIS bypasses follow the plant functional-safety procedure.\nBackground Theory: BPCS trip bypasses are sometimes used for testing process interlocks. SIS/SIF bypasses are a\ndifferent, higher-authority activity and are not performed in this lab. A bypassed trip leaves the process with less protection.\nBest practice requires (1) authorization, (2) a time-limited bypass that expires automatically, (3) a continuous alarm informing\noperators that the trip is bypassed, and (4) increased operator vigilance during the bypass period.\nProcedure\n 1. Create a program \"BPCS_Trip_Lab\". Create tags: SEP_PAHH_OK, SEP_LAHH_OK, MAN_TRIP_OK (BOOL aliases to\n      bench NC switches, 1 = healthy); BYP_KEY (BOOL alias to the bench key switch); SEP_Byp (UDT with members TON\n      (TIMER), Expired, Sup_Reset, Alm (BOOL)); SEP_Lab_Causes_OK, SEP_Trip_OK, SEP_Trip_Alm (BOOL);\n      Area.HMI_Reset, Area.Reset_ONS, Area.Reset_Pulse (BOOL).\n 2. Enter the rungs below (Pattern A1 reset pulse, bypass timer, trip string, and the Snippet 6 latch and reset).\n\n Rung 0 – Reset pulse\n XIC(Area.HMI_Reset)ONS(Area.Reset_ONS)OTE(Area.Reset_Pulse);\n Rung 1 – Clear HMI reset request\n XIC(Area.HMI_Reset)OTU(Area.HMI_Reset);\n Rung 2 – Bypass timer (5 min, key on, not expired)\n XIC(BYP_KEY)XIO(SEP_Byp.Expired)TON(SEP_Byp.TON,300000,0);\n Rung 3 – Expiry latch\n XIC(SEP_Byp.TON.DN)OTL(SEP_Byp.Expired);\n Rung 4 – Re-arm only with key off and supervisor reset\n XIO(BYP_KEY)XIC(SEP_Byp.Sup_Reset)OTU(SEP_Byp.Expired);\n Rung 5 – Clear supervisor reset request\n XIC(SEP_Byp.Sup_Reset)OTU(SEP_Byp.Sup_Reset);\n Rung 6 – Trip causes (PAHH bypassed only while timing)\n [XIC(SEP_PAHH_OK) ,XIC(SEP_Byp.TON.TT) ]XIC(SEP_LAHH_OK)XIC(MAN_TRIP_OK)OTE(SEP_Lab_Causes_OK);\n Rung 7 – Bypass alarm\n [XIC(BYP_KEY) ,XIC(SEP_Byp.TON.TT) ]OTE(SEP_Byp.Alm);\n Rung 8 – Trip (and first scan)\n [XIO(SEP_Lab_Causes_OK) ,XIC(S:FS) ]OTU(SEP_Trip_OK);\n Rung 9 – Reset with causes healthy\n XIC(Area.Reset_Pulse)XIC(SEP_Lab_Causes_OK)OTL(SEP_Trip_OK);\n Rung 10 – Trip alarm\n XIO(SEP_Trip_OK)OTE(SEP_Trip_Alm);\n\n 3. Download and run. With all switches healthy, set Area.HMI_Reset: SEP_Trip_OK = 1.\n 4. Trip test: open the PAHH switch. SEP_Trip_OK = 0 and SEP_Trip_Alm = 1. Close the switch: the trip remains until reset.\n      Reset.\n 5. Bypass test: turn BYP_KEY on. Confirm SEP_Byp.Alm = 1 and the bypass timer is timing. Open the PAHH switch: no trip.\n      Open the LAHH switch: trip (the bypass covers PAHH only). Close both switches and reset.\n 6. Expiry test: turn BYP_KEY on and open the PAHH switch. When the timer expires, SEP_Byp.Expired = 1 and the trip\n      occurs. The bypass alarm remains on while the key is on.\n 7. Re-arm: turn BYP_KEY off and set SEP_Byp.Sup_Reset (supervisor reset): SEP_Byp.Expired clears. Confirm the bypass\n      cannot restart until the key is cycled and the supervisor reset is given.\n 8. Mode-change test: switch the controller to Program and back to Run. SEP_Trip_OK = 0 after the transition (comes up\n      tripped); a reset is required.\n 9. Fill in the C&E matrix template (Section 9.4): add the PAHH bypass as a note on the SEP-PAHH-101 row, stating the\n      bypass conditions and time limit.\nExpected Results: The trip occurs on any un-bypassed cause. The bypass covers PAHH only, for at most 5 minutes. The\nbypass alarm is continuous while the key is on or the timer is running. Protection restores automatically on expiry, and the trip\nstring comes up tripped after a mode change.\nReview Questions: Appendix F.2, Lab 8.\n\nLab 9: Network Troubleshooting — Find a Lost FLEX I/O Node\nObjective: Simulate a FLEX I/O adapter communication loss, use systematic diagnostics (RSLinx browsing, ping, Studio 5000\nI/O diagnostics, LED status) to identify and restore the lost node. Document RPI considerations."
    },
    {
      "page": 76,
      "text": "Equipment / Tools: Studio 5000, RSLinx Classic or FactoryTalk Linx, training FLEX I/O bank (1794-AENTR), Ethernet\nnetwork switch, laptop with command prompt access.\nSafety Precautions: Training equipment only. On a production system, any deliberate disconnection of a FLEX I/O bank\ncauses loss of that I/O — notify operator and get authorization before any network cable manipulation.\nBackground Theory: EtherNet/IP uses a keep-alive mechanism: if the controller does not receive an I/O update from the\nadapter within a defined connection timeout period, it declares a connection fault. The timeout is typically 4× the RPI value.\nUnderstanding LED status codes is faster than launching software diagnostics in an emergency.\nProcedure\n 1. Start with the FLEX bank fully operational and all modules showing green in Studio 5000. Record the normal LED states\n      on the 1794-AENTR: MS (Module Status) = solid green; NS (Network Status) = solid green (connection established).\n 2. Disconnect the Ethernet cable from the 1794-AENTR adapter. Start a stopwatch.\n 3. In Studio 5000 (online), observe the I/O tree and note when the adapter shows a fault. The controller declares the\n      connection fault after about 4 × RPI; the software display may take longer to refresh.\n 4. Observe the AENTR adapter LEDs: MS remains solid green (module powered and healthy); NS flashes red (connection\n      timeout).\n NOTE\n AENTR NS LED behavior on connection timeout. Verify on bench before field use.\n\n 5. At the Windows command prompt: ping 192.168.1.20 (training adapter IP). Observe \"Request timed out\" — no response\n      confirms adapter is unreachable.\n 6. Open RSLinx Classic → Communications → RSWho (Who Active). Browse the EtherNet/IP driver — the adapter should\n      not appear in the browse tree (confirms network-level disconnection).\n 7. Physically check the cable: inspect both ends (adapter port and switch port) for a seated RJ-45 connector. Check switch\n      port LED — if no LED, port is not detecting link.\n 8. Reconnect the Ethernet cable. Observe switch port LED lights up (link established).\n 9. At command prompt: ping 192.168.1.20 -n 10. Confirm all 10 packets receive replies with low latency (<5 ms).\n 10. In Studio 5000, observe I/O tree — adapter recovers automatically. Record recovery time.\n 11. RS Who Browse — confirm adapter reappears. All modules show green status.\n 12. Experiment with RPI: change the adapter RPI to 5 ms. Disconnect the cable again; the connection timeout is now about\n      20 ms. Reconnect and change the RPI back to 20 ms. Trade-off: lower RPI gives faster fault detection but higher network\n      load.\n 13. Document findings: fault detection time at 20 ms RPI, recovery time, LED state descriptions.\nExpected Results: Connection fault declared after about 4 × RPI (≈ 80 ms at 20 ms RPI); the I/O tree display may lag.\nRecovery is automatic on cable reconnection. All previous I/O states are restored. LED diagnostics identify the fault before\nsoftware tools.\nReview Questions: Appendix F.2, Lab 9.\nLab 10: Alarm Rationalization Workshop\nObjective: Apply ISA-18.2 alarm rationalization methodology to 10 existing HMI alarms, fill out rationalization worksheets,\nreassign priorities, adjust setpoints and deadbands, and document changes.\nEquipment / Tools: ISA-18.2 standard (or facility alarm philosophy document), alarm rationalization worksheet template\n(Section 6.3), HMI alarm history data (30-day period), laptop.\nSafety Precautions: All setpoint changes must be reviewed and approved by the process engineer before implementation.\nDo not change alarm setpoints on a production system without MOC authorization.\nBackground Theory: ISA-18.2 requires that every alarm be individually rationalized — meaning the cause, consequence,\noperator response, priority, setpoint, and deadband are documented and justified. The goal is to ensure alarms demand\noperator action, are unique and meaningful, and do not overwhelm the operator during upset conditions.\nProcedure\n 1. Review the 30-day alarm history report. Identify the top 10 most frequent alarms (bad actors).\n 2. For each alarm, fill out the rationalization worksheet (Section 6.3 template): Tag, Description, Cause, Consequence,\n      Existing Safeguards, Proposed Priority (1–4), Proposed Setpoint, Proposed Deadband, Required Operator Action.\n 3. For each alarm, determine if it meets the ISA-18.2 definition of a true alarm: \"An audible and/or visible means of indicating\n      to the operator an equipment malfunction, process deviation, or abnormal condition requiring a timely response.\"\n 4. Identify any alarms that are NOT true alarms (e.g., informational only, status flags, equipment position feedback).\n      Recommend removal or reclassification as \"advisory\" (no sound, no operator action required)."
    },
    {
      "page": 77,
      "text": "5. Identify any chattering alarms (activating more than once per 10 minutes over the 30-day period). For each: increase\n      deadband, add time delay, or move setpoint further from normal operating point.\n 6. Assign ISA-18.2 priority to each alarm: Critical (1), High (2), Medium (3), Low (4). Justify each assignment based on\n      consequence severity and required response time.\n 7. Document setpoint rationalization: compare existing setpoint to normal operating range. Ensure adequate margin between\n      normal operation and alarm setpoint to avoid nuisance alarms during normal transients.\n 8. Present the 10 rationalized alarms in a completed worksheet table.\n 9. Identify any alarms that should be state-based (active only in certain operating modes, e.g., active only when compressor\n      is running).\n 10. Write a brief summary report: total alarms reviewed, number reclassified, priority changes, setpoint changes, expected\n      reduction in alarm rate.\nExpected Results: All 10 alarms have completed rationalization worksheets. At least 2–3 alarms are reclassified or have\nadjusted setpoints/deadbands. Summary report estimates projected alarm rate reduction.\nReview Questions: Appendix F.2, Lab 10.\n\nLab 11: Find and Clear Leftover Forces and Inhibits\nObjective: On a training controller, locate planted I/O forces, an inhibited FLEX connection, and a shelved-style bypass bit;\nclear them using the Section 0.6 checklist; document what would have happened if they had been left in place on a live unit.\nEquipment / Tools: Studio 5000 online to the training PLC, Section 0.6 checklist, supervisor to plant the faults.\nSafety Precautions: Training controller only. If a production controller is browsed accidentally, disconnect and notify the\nsupervisor immediately. A force on a production controller is never cleared on the basis of a lab procedure.\nBackground Theory: Forces override program logic. Inhibited modules freeze or fault I/O. Both persist longer than expected,\nand operators may continue operating on false indications.\nProcedure\n 1. The supervisor plants at least three issues: one digital force, one analog force or test MOVE, and one inhibited module or\n      bypass bit.\n 2. Without being told which tags, use the controller status, the Force table, I/O tree icons, and a tag search for Bypass /\n      Force / Inhibit.\n 3. Record tag, type of trap, as-found state, and process implication in one sentence each.\n 4. Clear only after the supervisor agrees. Confirm force table empty and I/O tree green.\n 5. Repeat the Section 0.6 checklist aloud as if handing the unit back to operations.\nExpected Results: All planted traps found and cleared. Checklist completed with no remaining forces.\nReview Questions: Appendix F.2, Lab 11.\n\nLab 12: First-Out Narrative from Historian / SOE\nObjective: Given a recorded training-trip or a replayed event, build a 10-line first-out narrative: what went abnormal first, which\nalarms followed, which trip fired, and what the as-left state was. Do not guess when the timestamp is missing.\nEquipment / Tools: Plant historian or training trend pack, HMI alarm summary export if available, paper timeline template.\nSafety Precautions: Read-only. Do not change historian archives, alarm files, or live setpoints.\nBackground Theory: After a unit trip, the first question is what happened first. HMI snapshots mislead when only the current\nfaceplate is examined. Sequence-of-events records and analog trends are the record.\nProcedure\n 1. Identify the event window (start 15 minutes before the trip, end when the unit is safe).\n 2. List analog excursions with timestamps (pressure, level, temperature, flow).\n 3. List discrete trips and operator actions with timestamps (XV closed, motor stop, SEP_Trip_OK dropped; training tags only).\n 4. Mark the first-out candidate and one sentence why later alarms are consequences.\n 5. Write a 10-line narrative a night-shift supervisor can read in one minute.\n 6. Note data gaps (bad quality, inhibited module, missing SOE point).\nExpected Results: A timeline that another technician can verify against the same trends.\nReview Questions: Appendix F.2, Lab 12."
    },
    {
      "page": 78,
      "text": "NOTES"
    },
    {
      "page": 79,
      "text": "Section 11: Quick Reference\n\nThis section is a one-page summary for workstation use. Appendix E is the field pocket card.\n\nController Status Indicators — ControlLogix 1756-L8x\n\n Indicator                          State                                     Meaning\n RUN                                Solid green                               Controller in Run mode\n RUN                                Off                                       Controller in Program or Test mode, or faulted\n FORCE                              Solid amber                               I/O forces enabled; forced values may be active\n FORCE                              Flashing amber                            Forces present in the project but not enabled\n FORCE                              Off                                       No forces present\n SD                                 Flashing green                            SD card activity; do not remove the card or power down\n OK                                 Solid green                               Controller OK\n OK                                 Flashing red                              Recoverable major fault; check the fault log\n OK                                 Solid red                                 Nonrecoverable fault, or controller completing power-up\n Status display                     Scrolling text                            Controller state, IP address, and fault messages (including I/O\n                                                                              faults)\n LINK (Ethernet port)               Green, steady or flickering               Link established; flicker indicates traffic\n LINK (Ethernet port)               Off                                       No Ethernet link; check cable and switch port\n\n NOTE\n Indicator behavior varies by controller series and firmware; refer to the controller user manual status-indicator tables. Verify\n on bench before field use.\n\nCommon Ladder Instructions — Quick Reference (v36 names)\n\n v36 name (legacy)             Name                                      One-line description\n XIC                           Examine If Closed                         TRUE when bit = 1; used for health (_OK) bits on the run path\n XIO                           Examine If Open                           TRUE when bit = 0; used for fault or request bits that must be 0 to\n                                                                         proceed\n OTE                           Output Energize                           Bit = 1 while rung TRUE, 0 when FALSE; cleared at prescan\n OTL                           Output Latch                              Set bit = 1 and hold (retentive) until OTU\n OTU                           Output Unlatch                            Reset bit = 0 (clears an OTL latch)\n ONS                           One Shot                                  TRUE for one scan on a 0→1 transition; storage bit set at prescan\n TON                           Timer On Delay                            Accumulate while rung TRUE; .DN when ACC ≥ PRE\n TOF                           Timer Off Delay                           Time after rung goes FALSE; .DN drops when ACC ≥ PRE\n RTO                           Retentive Timer On                        Accumulate (retained on rung FALSE); reset with RES\n CTU                           Count Up                                  Increment ACC on rising edge; .DN when ACC ≥ PRE\n CTD                           Count Down                                Decrement ACC on rising edge; .DN when ACC ≥ PRE\n GT (GRT)                      Greater Than                              TRUE when Source A > Source B\n LT (LES)                      Less Than                                 TRUE when Source A < Source B\n EQ (EQU)                      Equal                                     TRUE when Source A = Source B (avoid on REAL values)\n MOVE (MOV)                    Move                                      Copy Source value to Destination\n ADD / SUB                     Add / Subtract                            Destination = A + B or A − B\n PID                           PID Controller                            PID algorithm; periodic task, .UPD = task period\n MSG                           Message                                   Explicit read/write to a remote device; starts on a FALSE→TRUE\n                                                                         rung transition\n JSR                           Jump to Subroutine                        Call a named routine with parameters\n JMP / LBL                     Jump / Label                              Skip rungs within a routine; not used in interlocks (Appendix G)"
    },
    {
      "page": 80,
      "text": "4–20 mA Quick Math\n\n % of range  = (mA − 4) ÷ 16 × 100\n EU value    = EU_Min + ((mA − 4) ÷ 16) × (EU_Max − EU_Min)\n mA output   = ((EU − EU_Min) ÷ (EU_Max − EU_Min)) × 16 + 4\n\n EXAMPLES (range 0–300 PSIG):\n    4 mA →   0 PSIG (0%)       12 mA → 150 PSIG (50%)\n    8 mA →  75 PSIG (25%)      16 mA → 225 PSIG (75%)\n                               20 mA → 300 PSIG (100%)\n\n Fault thresholds (NAMUR NE43):\n    ≤ 3.6 mA  = fail-low (open circuit / transmitter fault)\n    ≥ 21.0 mA = fail-high\n    20.5 mA   = typical over-range (saturation) limit\n\nCalibration 5-Point Expected mA Values\n\n Input %                           Expected mA                                          Tolerance (±0.1%FS)\n 0%                                4.000 mA                                             ±0.016 mA\n 25%                               8.000 mA                                             ±0.016 mA\n 50%                               12.000 mA                                            ±0.016 mA\n 75%                               16.000 mA                                            ±0.016 mA\n 100%                              20.000 mA                                            ±0.016 mA\n\nPID Tuning Rules of Thumb\n  • Start conservatively: begin with Kc = 0.5, integral and derivative off. Increase Kc until the loop responds without\n     oscillation before adding integral action.\n  • Integral eliminates offset: Add Ki gradually to remove steady-state error. Too much Ki → oscillation and windup.\n  • Derivative on noise: Avoid Kd for noisy pressure signals. Use only on slow, smooth processes (temperature) and only if\n     loop is stable with P+I first.\n  • Ziegler-Nichols (closed loop): PI: Kc = 0.45 × Ku, Ti = Tu / 1.2. PID: Kc = 0.6 × Ku, Ti = Tu / 2, Td = Tu / 8. Ti and Td are\n     in the time units of Tu; convert to the PID form in use (Appendix B).\n  • If oscillating: reduce Kc by 20% first. If slow with offset: increase integral action by 10%. Kc and integral action are not\n     adjusted at the same time.\n\nI/O Connection Fault Codes (FLEX I/O and 1756 Modules)\n\n Code                        Meaning                                                     Action\n 16#0203                     Connection timed out (communications lost after the         Check cable, switch port, adapter power, and IP;\n                             connection was established)                                 ping the adapter\n 16#0204                     Connection request timed out (module or adapter             Check IP address, path, and adapter power\n                             not responding)\n 16#0116                     Electronic keying mismatch (module type, vendor, or         Verify the catalog number and revision against the\n                             revision)                                                   I/O configuration\n Channel status bits         Under-range, over-range, or channel fault                   Check field wiring and device; measure mA at the\n                                                                                         terminals\n Module removed              Connection fault on the affected slot only                  Normal during hot-swap; reinsert the module\n\n NOTE\n Codes appear on the module properties Connection tab in Studio 5000. Verify on bench before field use.\n\nHMI Alarm Priority Presentation\n\n Priority                         HMI presentation                               Audible                          Response time\n 1 — Critical                     Red; flashing until acknowledged               Yes — distinct urgent tone       < 5 min"
    },
    {
      "page": 81,
      "text": "Priority                          HMI presentation                                 Audible                           Response time\n 2 — High                          Site high-priority color; flashing until         Yes — alarm tone                  5–15 min\n                                   acknowledged\n 3 — Medium                        Site medium-priority color                       Yes — lower-priority tone         15–60 min\n 4 — Low                           Site low-priority color                          No                                Next opportunity\n Acknowledged                      Same priority color, steady                      No (silenced)                     Still active — monitor\n Return to normal                  Per site HMI style guide                         No                                Acknowledge to clear\n (unacknowledged)\n\nH₂S Exposure Limits and Actions — Quick Reference\n\n Concentration                                    Action\n < 1 ppm                                          Normal monitoring (ACGIH TLV 1 ppm, 8-h TWA); note any odor\n 1–5 ppm                                          Investigate source; verify ventilation (ACGIH STEL 5 ppm)\n ≥ plant action level (commonly 10 ppm)           Respiratory protection per the plant H₂S program (SCBA or supplied air); evacuate non-\n                                                  essential personnel (NIOSH REL 10 ppm, 10-min ceiling)\n 100 ppm                                          NIOSH IDLH — emergency response; SCBA mandatory; evacuation\n > 500 ppm                                        Rapid incapacitation likely; rescue only by a trained team with SCBA\n\n NOTE\n The plant H₂S program governs action levels. OSHA general industry limits are a 20 ppm ceiling and a 50 ppm peak; OSHA\n does not define an action level for H₂S.\n\nEtherNet/IP Troubleshooting — Top 5\n 1. Ping the device first. If ping fails, the problem is at Layer 1 (cable) or Layer 3 (IP address/routing) — fix network before\n      troubleshooting software.\n 2. Check for IP address conflict. Use arp -a at command prompt to verify MAC addresses. Two devices with the same IP =\n      communication chaos.\n 3. Verify RPI settings. Too-low RPI causes connection timeouts and task overruns. Increase RPI for non-critical remote I/O\n      to 20–50 ms.\n 4. Check switch port statistics. High error counts or discards on a port indicate cable damage, duplex mismatch, or device\n      failure — replace cable or check connector.\n 5. Use RSLinx Who-Active for browsing. If a device appears in RSLinx but not in Studio 5000 I/O tree — check if the I/O\n      connection is inhibited in the module properties.\n\nStudio 5000 Common Commands\n\n Command                                                     Location\n Who Active (browse network)                                 Communications → Who Active\n Go Online                                                   Communications → Go Online\n Download / Upload                                           Communications → Download / Upload\n Controller mode                                             Communications → Run Mode / Program Mode (or the online toolbar mode\n                                                             menu)\n Find text or tag                                            Search → Find (Ctrl+F)\n Cross Reference                                             Right-click tag → Go to Cross Reference\n Forces                                                      Online toolbar Forces menu → Enable / Disable / Remove All\n Instruction help                                            Select instruction → F1\n Properties                                                  Right-click item → Properties\n\n NOTE\n Menu locations and keyboard shortcuts vary by Studio 5000 version. Verify on bench before field use."
    },
    {
      "page": 82,
      "text": "Key ISA Tag Function Codes\n\nTag Code                  Full Name                                                             Example\nPT                        Pressure Transmitter                                                  SEP-PT-101\nTT                        Temperature Transmitter                                               COMP-TT-201\nFT                        Flow Transmitter                                                      METER-FT-501\nLT                        Level Transmitter                                                     SEP-LT-101\nAT                        Analyzer Transmitter                                                  AMINE-AT-301\nXV                        On/Off (Block or Shutdown) Valve, discrete                            ESD-XV-001\nPCV                       Pressure Control Valve (modulating)                                   SEP-PCV-101\nLCV                       Level Control Valve (modulating)                                      AMINE-LCV-201\nFCV                       Flow Control Valve (modulating)                                       DEHYD-FCV-301\nSDV                       Shutdown Valve                                                        COMP-SDV-201\nMOV                       Motor-Operated Valve                                                  SEP-MOV-102\nESD                       Emergency Shutdown Device/System                                      ESD-XV-001"
    },
    {
      "page": 83,
      "text": "NOTES"
    },
    {
      "page": 84,
      "text": ""
    },
    {
      "page": 85,
      "text": "Appendix A: Glossary of Terms\n\n Term                        Definition\n AI                          Analog Input — a module channel that receives a variable signal (typically 4-20 mA) from a field sensor and\n                             converts it to a digital value for the PLC processor.\n AO                          Analog Output — a module channel that converts a digital PLC value to an analog signal (typically 4-20 mA\n                             or 0-10 VDC) to drive a field actuator or positioner.\n AOI                         Add-On Instruction — a user-defined, reusable custom instruction in Studio 5000 with its own logic,\n                             parameters, and local tags, appearing like a native PLC instruction.\n BPCS                        Basic Process Control System — the primary PLC/DCS used for process control (maintaining setpoints).\n                             Distinguished from the SIS, which handles safety functions independently.\n CIP                         Common Industrial Protocol — the application-layer protocol used by EtherNet/IP, DeviceNet, and\n                             ControlNet for object-based communication between Rockwell Automation devices.\n DCS                         Distributed Control System — a process control architecture where control functions are distributed across\n                             multiple controllers and I/O nodes, typically used in large continuous processes.\n DI                          Digital Input — a module channel that reads a discrete (on/off) voltage signal from a field device (limit switch,\n                             pushbutton, relay contact) as a BOOL value in the PLC.\n DLR                         Device Level Ring — an EtherNet/IP ring topology that provides fault-tolerant network communication by\n                             reconfiguring from ring to linear topology in <3 ms when a cable break is detected.\n DO                          Digital Output — a module channel that drives a discrete field device (solenoid, relay coil, pilot light,\n                             contactor) ON or OFF based on a BOOL value from the PLC.\n ESD                         Emergency Shutdown — a safety action or system that drives a process to a defined safe state on detection\n                             of a hazardous condition. ESD SIFs are implemented in a SIS (or hardwired relay system) independent of the\n                             BPCS; BPCS trips are not ESD SIFs.\n FBD                         Function Block Diagram — an IEC 61131-3 graphical programming language where function blocks (PID,\n                             analog I/O, arithmetic) are connected by signal lines, resembling an instrument diagram.\n FLEX I/O                    Allen-Bradley 1794 FLEX I/O — a distributed, modular I/O system where modules snap onto terminal bases\n                             on a DIN rail, connected to the ControlLogix controller via EtherNet/IP or DeviceNet.\n FSM                         Functional Safety Management — the organizational and procedural framework required by IEC 61511 for\n                             managing all activities related to the safety lifecycle of a SIS.\n HART                        Highway Addressable Remote Transducer — a bi-directional digital communication protocol superimposed\n                             on the 4-20 mA signal using FSK at 1,200 baud, allowing remote configuration and diagnostics of field\n                             instruments.\n HMI                         Human-Machine Interface — the operator interface (screen, keyboard, touchscreen) for monitoring and\n                             controlling a process. This manual covers AVEVA (Wonderware) InTouch HMI and AVEVA System Platform.\n IDLH                        Immediately Dangerous to Life or Health — NIOSH-defined concentration of a hazardous substance that\n                             poses an immediate threat to life or causes irreversible health effects. H₂S IDLH = 100 ppm.\n IEC 61511                   International standard: \"Functional Safety — Safety Instrumented Systems for the Process Industry Sector.\"\n                             Defines the lifecycle requirements for specification, design, installation, operation, and maintenance of SIS in\n                             the process industries. SIS devices are certified to IEC 61508 or justified by prior use.\n ISA                         International Society of Automation (formerly Instrument Society of America) — the professional organization\n                             that publishes instrument standards (ISA-5.1 for symbology, ISA-18.2 for alarms, ISA-84 for SIS) used\n                             throughout this manual.\n ISA-101                     HMI standard (ISA-101.01) for display design; recommends gray-scale normal displays with color reserved\n                             for abnormal conditions.\n JSR                         Jump to Subroutine — a ControlLogix ladder instruction that transfers execution to a named routine, passes\n                             parameters, and returns after the routine executes RET.\n LOPA                        Layers of Protection Analysis — a semi-quantitative risk assessment method that evaluates whether existing\n                             and proposed protection layers (BPCS, alarms, SIS, PSV, dikes) provide sufficient risk reduction for a\n                             specific accident scenario.\n LOTO                        Lockout/Tagout — OSHA-mandated procedure (29 CFR 1910.147) for controlling hazardous energy\n                             (electrical, pneumatic, chemical) before performing maintenance on equipment to prevent accidental startup\n                             or energy release.\n LRV                         Lower Range Value — the minimum of an instrument's calibrated span, corresponding to 4 mA output (0% of\n                             range). Example: LRV = 0 PSIG for a 0–300 PSIG pressure transmitter.\n MOC                         Management of Change — a formal process (required by OSHA PSM 29 CFR 1910.119) for reviewing,\n                             documenting, approving, and communicating changes to process equipment, instrumentation, control\n                             systems, or procedures before implementation."
    },
    {
      "page": 86,
      "text": "Term                        Definition\n MSG                         Message Instruction — a ControlLogix ladder instruction that performs on-demand, explicit CIP data transfer\n                             (read or write) between the controller and another device or controller over EtherNet/IP.\n NE43                        NAMUR recommendation NE43 — transmitter failure signaling on 4–20 mA loops: ≤ 3.6 mA or ≥ 21 mA\n                             indicates failure.\n OPC                         OLE for Process Control (now Open Platform Communications) — a standardized software interface\n                             specification (OPC DA, OPC UA) for data exchange between industrial software applications and hardware\n                             devices, enabling HMI-to-PLC communication.\n OTE                         Output Energize — a ControlLogix coil instruction that sets a BOOL tag to 1 when the rung is TRUE and\n                             resets it to 0 when the rung is FALSE (non-retentive).\n P&ID                        Piping and Instrumentation Diagram — an engineering drawing showing all process piping, vessels,\n                             equipment, instruments, and control loops with their interconnections, using ISA symbols and tag numbers.\n PFD                         Probability of Failure on Demand — the probability that a safety function will fail to respond when a process\n                             demand occurs. The key SIS performance metric. SIL 2 requires PFD between 0.01 and 0.001.\n PID                         Proportional-Integral-Derivative — a control algorithm that calculates a corrective output based on the error\n                             between a process variable and its setpoint, plus the accumulated error over time (I) and the rate of error\n                             change (D).\n PSV                         Pressure Safety Valve — a mechanical device that automatically opens to relieve excess pressure at its set\n                             pressure (at or below the vessel MAWP), independent of any electronic system.\n RPI                         Requested Packet Interval — the configurable cyclic update rate (in ms) for an EtherNet/IP I/O connection\n                             between a ControlLogix controller and an I/O module or adapter.\n RTD                         Resistance Temperature Detector — a temperature sensor whose electrical resistance changes predictably\n                             with temperature. Pt100 (100Ω at 0°C) is most common in process applications; typically paired with a 4-wire\n                             head-mount transmitter for accurate temperature measurement.\n RTO                         Retentive Timer On — a ControlLogix timer that accumulates time only while the rung is TRUE and retains its\n                             accumulated value when the rung goes FALSE. Must be reset with a RES instruction. Used for running-hours\n                             meters.\n SCADA                       Supervisory Control and Data Acquisition — a system for remote monitoring and control of distributed field\n                             devices, data acquisition, alarming, and historical logging. AVEVA InTouch HMI / System Platform is the\n                             HMI/SCADA platform covered in this manual.\n SIF                         Safety Instrumented Function — a specific safety function implemented by the SIS (e.g., \"high-high pressure\n                             shutdown on the inlet separator\"). Each SIF has a defined SIL requirement, architecture, and proof test\n                             schedule.\n SIL                         Safety Integrity Level — a discrete performance level (1–4) for a safety function, defined by its Probability of\n                             Failure on Demand (PFD). Higher SIL = lower PFD = more reliable safety function.\n SIS                         Safety Instrumented System — an independent system (logic solver, dedicated sensors and final elements)\n                             that implements one or more SIFs, designed and managed per IEC 61511, with devices certified to IEC\n                             61508 or justified by prior use. Operates independently from the BPCS.\n ST                          Structured Text — an IEC 61131-3 high-level text programming language (PASCAL-like syntax) for PLC\n                             programming, used for complex math, array operations, and algorithms not suited for ladder diagram.\n TON                         Timer On Delay — a ControlLogix timer that accumulates elapsed time while the rung is TRUE; resets to 0\n                             when rung goes FALSE. .DN bit sets when accumulator ≥ preset. Most commonly used timer type.\n UDT                         User-Defined Type — a custom data structure in Studio 5000 that groups related variables (e.g., PV, SP,\n                             OUT, alarm bits) under one tag name, enabling consistent, structured data organization for equipment\n                             modules.\n URV                         Upper Range Value — the maximum of an instrument's calibrated span, corresponding to 20 mA output\n                             (100% of range). Example: URV = 300 PSIG for a 0–300 PSIG pressure transmitter.\n VFD                         Variable Frequency Drive — an electronic device that controls AC motor speed by varying the frequency and\n                             voltage of the power supplied to the motor. Used for compressors, pumps, and fans to match process\n                             demand without throttling losses.\n XIC                         Examine If Closed — a ControlLogix contact instruction that is TRUE when the referenced BOOL tag = 1.\n                             Equivalent to a normally open contact in a hardwired relay circuit.\n XIO                         Examine If Open — a ControlLogix contact instruction that is TRUE when the referenced BOOL tag = 0.\n                             Equivalent to a normally closed contact. Used for bits that must be 0 to proceed (fault or request bits); field\n                             health (_OK) inputs use XIC (Section 0.3)."
    },
    {
      "page": 87,
      "text": "Appendix B: Useful Formulas\n\n4–20 mA to Engineering Units (Forward and Reverse)\n\n (* FORWARD: mA signal → engineering units *)\n EU  = EU_Min + ((mA - 4.0) / 16.0) * (EU_Max - EU_Min);\n\n (* REVERSE: engineering units → expected mA *)\n mA  = ((EU - EU_Min) / (EU_Max - EU_Min)) * 16.0 + 4.0;\n\n (* Percent of span *)\n Pct = (mA - 4.0) / 16.0 * 100.0;\n\nRaw Counts to Engineering Units (1794-IE8 and 1756-IF8)\n\n (* 1794-IE8 FLEX I/O, 4-20 mA mode: 0 counts = 4 mA, 30840 counts = 20 mA *)\n EU = EU_Min + (DINT_TO_REAL(Raw_Counts) / 30840.0) * (EU_Max - EU_Min);\n (* Example: Raw = 15420 (12 mA), range 0-300 PSIG → EU = 150.0 PSIG *)\n\n (* 1756-IF8: use float (engineering units) data format with module     *)\n (* scaling (Low/High Signal 4.0/20.0 mA → Low/High EU) and read the     *)\n (* channel data directly. In integer mode 4 mA reads about -20030       *)\n (* counts; scale from the module manual, not from 0-32767.              *)\n\n NOTE\n IE8 count values from the 1794 analog user manual; IF8 integer-mode counts depend on module configuration. Verify on\n bench before field use.\n\nOrifice Plate Flow Calculation (Differential Pressure)\n\n (* AGA-3 / ISO 5167 simplified — reference only; custody transfer uses the flow computer *)\n Q_actual = Cd * (PI/4) * d^2 * SQRT(2 * dP / rho)\n\n   Q_actual = volumetric flow rate (m3/s or ft3/s)\n   Cd       = discharge coefficient (about 0.6 for a sharp-edged orifice; per AGA/ISO)\n   d        = orifice bore diameter (m or ft)\n   dP       = differential pressure across the orifice (Pa or lbf/ft2)\n   rho      = fluid density at flowing conditions (kg/m3 or lbm/ft3)\n\n (* For gas: rho = MW * P / (Z * R * T)                                   *)\n (*   MW = molecular weight; P = absolute pressure; Z = compressibility;   *)\n (*   R = gas constant; T = absolute temperature                          *)\n\n (* In Logix (v36 name SQRT, legacy SQR): *)\n IF DP_Value < 0.0 THEN DP_Value := 0.0; END_IF;     (* no MAX function in Logix ST *)\n Q_flow := K * SQRT(DP_Value);\n\n NOTE\n DP_Value is a copy of DP_Transmitter.Value. K is a calibration constant from the flow element data sheet.\n\nPID Output Formula (Independent Form, .PE = 0)\n\n (* Independent PID form — each term acts on the error *)\n E(t)   = SP - PV                 (* .CA = 0, reverse acting; .CA = 1 uses PV - SP *)\n\n OUT(t) = Kp * E(t)\n        + Ki * integral(E dt)     (* integral — eliminates offset; Ki in 1/s *)\n        + Kd * dE/dt              (* derivative — responds to rate; Kd in s  *)\n\n (* Discrete form, sampled at Ts = .UPD: *)\n OUT_n  = Kp * E_n\n        + Ki * Ts * sum(E)\n        + Kd * (E_n - E_n-1) / Ts\n\n (* Output clamped: .MINO <= OUT <= .MAXO; integral stops accumulating while clamped *)"
    },
    {
      "page": 88,
      "text": "Ziegler-Nichols Tuning Formulas (Closed Loop)\n Controller type                          Kc                               Ti (integral time)                       Td (derivative time)\n P only                                   0.5 × Ku                         ∞ (no integral)                          0 (no derivative)\n PI                                       0.45 × Ku                        Tu / 1.2                                 0 (no derivative)\n PID (classic)                            0.6 × Ku                         Tu / 2                                   Tu / 8\n PID (some overshoot)                     0.33 × Ku                        Tu / 2                                   Tu / 3\n\nKu = ultimate gain — the proportional gain at which the loop sustains a steady oscillation with integral and derivative off. Tu =\nperiod of that oscillation. Ti and Td are in the time units of Tu. Logix PID conversion: with .PE = 0 (independent), KP = Kc, KI =\nKc / Ti (1/s, Ti in seconds), KD = Kc × Td (s). With .PE = 1 (dependent), KP = Kc, KI = Ti (minutes per repeat), KD = Td\n(minutes)."
    },
    {
      "page": 89,
      "text": "Appendix C: Revision Log\n\nAll revisions to this manual are logged below. The revision log provides traceability of all changes and an audit trail for\nregulatory inspections.\n Rev      Date                  Section(s)               Description of change                                     Revised by          Approved by\n                                affected\n 1.0      September 15,         All                      Initial issue                                             [COMPANY:           [COMPANY:\n          2026                                                                                                     Author]             Supervisor]\n 1.1      September 17,         0, 3.3, 5.2, 10, 12,     Working rules; BPCS vs SIS relabel; tag/discrete          Training author     [COMPANY:\n          2026                  13, App C–F              convention; Labs 11–12; competency matrix;                                    Supervisor]\n                                                         pocket card; force checklist; illustrative-calc\n                                                         warning.\n 1.2      October 27,           All                      Reference-manual conversion and technical                 [COMPANY:           [COMPANY:\n          2026                                           corrections; see Revision 1.2 detail below.               Author]             Supervisor]\n 1.3\n 1.4\n 2.0\n\nRevision 1.2\nChanges:\n  • Removed personal references\n  • Converted notebook to reference-manual format\n  • Removed duplicate Lab 3\n  • Removed duplicate Lab 8\n  • Standardized formatting\n  • Added duplex-print layout\n  • Removed instructor-oriented language\n  • Improved printer friendliness\n  • Corrected BPCS/SIS terminology throughout\nAdditional technical changes:\n  • Ladder logic: rungs in Logix neutral-text format with v36 instruction names (legacy names in brackets); OTE/OTL prescan\n     and power-up behavior documented; Snippets 1–8 corrected (seal-in with _OK health bits, unconditional PID\n     with .SWM/.SO bumpless transfer, MSG poll/stale-data/error-capture, BPCS trip latch with first-scan trip).\n  • Ladder patterns added (Section 5.4): reset pulse, alarm on/off delay, first-out, bad-quality handling, time-limited bypass,\n     motor and valve fail-to-respond, hysteresis; E-stop/MCR wiring; MTR_BASIC and XV_BASIC UDTs; JSR parameter\n     passing; state machine with a single commit rung; ST clamps with IF.\n  • PID: .PE independent/dependent units, .UPD = task period, .CA direction, .MAXI/.MINI versus .MAXS/.MINS corrected;\n     Ziegler-Nichols tables corrected.\n  • I/O and networks: 1794-IE8 counts (0 / 15420 / 30840), 1756-IF8 data formats, NAMUR NE43 thresholds, HART loop\n     resistance (230–600 Ω) and polling addresses, AENTR NS LED meanings, MSG error codes, I/O connection fault codes,\n     STRING length.\n  • Process and safety data: separator alarm/trip setpoints made consistent with the PSV/MAWP (PAH < PAHH < PSV ≤\n     MAWP); H₂S exposure limits; ISA-18.2 alarm-rate benchmarks; IEC 61511 / IEC 61508 relationship; ISA-101 gray-scale\n     HMI guidance.\n  • Labs: Lab 3 rebuilt for the bench L33ER at v36 with wire-break and mode-change tests; Lab 4 dead-time simulator and\n     Ziegler-Nichols PI; Lab 7 rebuilt with stale-data detection; Lab 8 retitled \"BPCS Trip String and Time-Limited Bypass\";\n     Labs 11–12 placed after Lab 10; review questions and answers moved to Appendix F.2.\n  • Training material (review cards, study plan, competency matrix, assessment notes) moved to Appendix F; low-use\n     instructions moved to Appendix G; sources collected in Appendix H.\n  • Items not yet confirmed on the bench are marked \"NOTE: Verify on bench before field use.\"\n  • Ladder logic peer review by Kirk."
    },
    {
      "page": 90,
      "text": "Appendix D: Company-Specific Placeholders Checklist\n\nThe checklist below tracks all [COMPANY: ...] placeholders in this manual that require plant-specific information. Each item is\nchecked off when filled in, and the change is logged in Appendix C (Revision Log).\n ☐     Section               Placeholder                                                                           Date Filled         Initials\n ☐     Title Page            [COMPANY: Insert company name, logo, and document control number]\n ☐     Section 1.1           [COMPANY: Insert site-specific P&ID reference numbers for each stage]\n ☐     Section 3.3           [COMPANY: Insert the plant's official tag naming standard document\n                             reference]\n ☐     Section 3.4           [COMPANY: All IP addresses in Network Address Layout Template] (9\n                             entries)\n ☐     Section 4.3           [COMPANY: I/O Mapping Table — replace example rows with actual\n                             plant I/O; reference drawing number]\n ☐     Section 4.3           [COMPANY: Add additional I/O rows] — fill all blank rows at bottom of\n                             I/O table\n ☐     Section 7.1           All terminal block group numbers — verify against plant cable schedule\n                             and panel drawings\n ☐     Section 7.2           [DRAWING: Elementary Wiring Diagram — Motor Control Circuit] —\n                             insert drawing number\n ☐     Section 7.2           [DRAWING: Loop Wiring Diagram — 4-20mA Pressure Transmitter to\n                             PLC AI Card] — insert drawing number\n ☐     Section 7.2           [DRAWING: Digital Input Wiring — Proximity Switch to DI Card] — insert\n                             drawing number\n ☐     Section 7.2           [DRAWING: Digital Output Wiring — PLC DO Card to Solenoid Valve] —\n                             insert drawing number\n ☐     Section 7.2           [DRAWING: ESD Loop Wiring — SIS Solenoid Valve] — insert drawing\n                             number\n ☐     Section 9.4           [COMPANY: Replace C&E Matrix template with plant-specific C&E\n                             Matrix] — insert official document number\n ☐     Appendix C            [COMPANY: Author name] in Rev 1.0 entry\n ☐     Appendix C            [COMPANY: Supervisor name] in Rev 1.0 approval entry\n ☐     Appendix E            Who-to-call table (names, radio, phone)\n\n CAUTION — Before This Manual Is Used as a Plant Reference\n All items in the checklist above are completed and verified by a qualified plant engineer or instrumentation supervisor. Until\n all placeholders are replaced with verified, plant-specific information, this manual serves as a training reference only and is\n not the authoritative source for plant configuration data. Official plant documents (P&IDs, loop drawings, I/O schedules, C&E\n matrix, calibration records) always govern over this manual in case of any discrepancy."
    },
    {
      "page": 91,
      "text": "NOTES"
    },
    {
      "page": 92,
      "text": ""
    },
    {
      "page": 93,
      "text": "Appendix E: Field Pocket Card\n\nThis appendix prints on one double-sided sheet for field use and may be laminated.\n\n CAUTION — Plant documents govern\n If a live drawing or procedure disagrees with this card, the plant document governs. Training tags are examples.\n\n4–20 mA math\n\n % = (mA − 4) / 16 × 100\n EU = EU_min + (mA − 4) / 16 × (EU_max − EU_min)\n mA = (EU − EU_min) / (EU_max − EU_min) × 16 + 4\n\nFaults (NAMUR NE43): ≤ 3.6 mA fail-low / open; ≥ 21 mA fail-high; 20.5 mA typical over-range. 4.00 / 8.00 / 12.00 / 16.00 /\n20.00 mA = 0 / 25 / 50 / 75 / 100%.\nWork-control reminder\nDrawing → MOC? → permits/LOTO → notify board → do only the scoped work → restore covers/forces → operator confirm\n→ close permits.\nBPCS vs SIS\nBPCS = process control. SIS = independent safety. PSV = mechanical last line. The SIS is not bypassed by technicians.\nBPCS trips are not ESD SIFs.\n\nFail-safe discrete (plant convention, Section 0.3)\nHealth bits (STOP_OK, OL_OK, E_STOP_OK) are 1 when healthy and are examined with XIC on the run path. A wire break\nor stop press makes the bit 0 and the output drops.\n\nH₂S / LEL (confirm plant numbers)\n\n Condition                                                      Action\n H₂S ≥ plant action level (commonly 10 ppm)                     Respiratory protection per plant H₂S program; odor is not a reliable\n                                                                indicator\n H₂S 100 ppm (NIOSH IDLH)                                       Emergency response only\n LEL ≥ 10% of LEL                                               No hot work\n Personal monitor                                               Bump test before the shift; know wind direction and muster point\n\nEnd-of-job software checks\nForce table empty. No unexpected inhibits. No leftover bypass timer. Official project saved. Operator sees real data.\nWho to call (fill in)\n\n Need                                                                        Name / radio / phone\n Board operator                                                              [COMPANY:]\n Automation supervisor                                                       [COMPANY:]\n Process safety / SIS owner                                                  [COMPANY:]\n Emergency / H₂S                                                             [COMPANY:]"
    },
    {
      "page": 94,
      "text": "NOTES"
    },
    {
      "page": 95,
      "text": "Appendix F: Training Program Materials\n\nThis appendix holds the training-program material for the plant technician qualification program: review cards, lab review\nquestions and answers, the eight-week program schedule, the competency matrix, and assessment notes. The Training\nCoordinator or designated assessor administers this material.\n\nF.1 Review Cards\nThe following question-and-answer cards summarize key facts from Sections 1–9.\n #       Question (Front)                                        Answer (Back)\n 1       What are the six main stages of a natural               1) Inlet Separation, 2) Compression, 3) Dehydration (Glycol), 4) Amine Treating\n         gas processing plant in order?                          (H₂S/CO₂ removal), 5) NGL Fractionation, 6) Custody Transfer Metering.\n 2       What is the primary purpose of glycol                   To remove water vapor from the gas stream to prevent hydrate formation and\n         dehydration in a gas plant?                             meet pipeline water dew-point specifications, typically <4°C or <7 lb/MMSCFD\n                                                                 using tri-ethylene glycol (TEG) as the absorbent.\n 3       What pipeline specification limits does                 H₂S ≤4 ppm (some pipelines ≤0.25 grain/100 SCF); CO₂ ≤2 mol%. Amine\n         sweet gas typically need to meet for H₂S                treating (MDEA, DEA, MEA) removes both acid gases to meet these specs.\n         and CO₂?\n 4       What is the difference between PAHH and                 PAHH (Pressure Alarm High-High) is an instrumented function that trips the\n         PSV as protective devices?                              process (valve closure, equipment trip) through BPCS trip logic or, where it is a\n                                                                 SIF, through the SIS, as defined in the C&E matrix. A PSV (Pressure Safety\n                                                                 Valve) is a purely mechanical device that opens at its set pressure regardless\n                                                                 of any electronic system, providing the last line of pressure protection.\n 5       What is custody transfer metering and why               Custody transfer metering measures the volume and energy content of natural\n         is it highly accurate?                                  gas sold to a downstream operator — it determines billing. It must achieve\n                                                                 ±0.25% or better accuracy using AGA-7 ultrasonic or AGA-3 orifice meter\n                                                                 standards, with temperature and pressure compensation and chromatographic\n                                                                 BTU measurement.\n 6       What does \"4-20 mA live zero\" mean and                  \"Live zero\" means 4 mA represents 0% of range — not 0 mA. This allows the\n         what is its advantage?                                  control system to distinguish between a true zero reading (4 mA) and a broken\n                                                                 wire or transmitter failure (0 mA or ≤ 3.6 mA). Any signal below ~3.6 mA\n                                                                 indicates a fault, triggering a \"below live zero\" alarm.\n 7       Given a pressure transmitter with range 0–              EU = ((14-4)/16) × 500 = (10/16) × 500 = 0.625 × 500 = 312.5 PSIG.\n         500 PSIG reading 14 mA, what is the\n         process pressure?\n 8       What is the expected mA output for a level              mA = ((75/100) × 16) + 4 = 12 + 4 = 16.0 mA.\n         transmitter (0–100%) when the vessel is at\n         75% full?\n 9       What is HART and what is its primary                    HART (Highway Addressable Remote Transducer) is a bi-directional digital\n         benefit for a field technician?                         communication protocol superimposed on the 4-20 mA analog signal using\n                                                                 FSK at 1,200 baud. Primary benefit: a technician can use a HART\n                                                                 communicator to read transmitter configuration, perform remote calibration,\n                                                                 read secondary variables, and run diagnostics without interrupting the analog\n                                                                 signal or disconnecting wiring.\n 10      What is the difference between a Zener                  Zener barrier: passive IS protection using Zener diodes and resistors; requires\n         barrier and a galvanic isolator, and when is            a certified ≤1Ω IS earth ground; low cost. Galvanic isolator: active IS protection\n         each used?                                              using optical or transformer isolation; no ground bond required; preferred when\n                                                                 ground loop issues exist or reliable IS earth is unavailable. Use galvanic\n                                                                 isolators in modern installations for reliability and ease of installation.\n 11      In a 5-point calibration, what are the five             0% = 4.000 mA; 25% = 8.000 mA; 50% = 12.000 mA; 75% = 16.000 mA; 100%\n         input % levels and their corresponding mA               = 20.000 mA.\n         values?\n 12      What symptom indicates an open circuit                  The signal reads 0 mA (or ≤ 3.6 mA — \"below live zero\"). The PLC/DCS\n         (broken wire) in a 4-20 mA instrument loop?             annunciates a \"bad quality\" or low fault alarm, and the HMI tag shows ??? or a\n                                                                 minimum value. A calibrated milliammeter in series will read 0 mA, confirming\n                                                                 open circuit.\n 13      What does \"intrinsically safe\" mean and in              Intrinsically safe (IS) means the circuit cannot release enough electrical energy\n         what hazardous area classification is IS                (voltage, current, capacitance, or inductance) to ignite a flammable\n         wiring required?                                        atmosphere, even under single-fault conditions. IS wiring is required in Class I,\n                                                                 Division 1 (NEC) or ATEX/IECEx Zone 0 and Zone 1 locations — areas where\n                                                                 flammable gas is continuously or occasionally present."
    },
    {
      "page": 96,
      "text": "#       Question (Front)                                         Answer (Back)\n 14      What is the ControlLogix 1756 chassis slot               The controller commonly occupies Slot 0, but a ControlLogix controller can be\n         numbering convention?                                    placed in any slot; the slot is defined in the project. The power supply mounts\n                                                                  at the left end of the chassis and is not a numbered slot. I/O and\n                                                                  communication modules (for example 1756-EN2T or 1756-EN2TR) can occupy\n                                                                  any remaining slot.\n 15      What does RPI stand for and what happens                 RPI = Requested Packet Interval — the cyclic update rate (in ms) for an I/O\n         if it is set too low for a remote FLEX I/O               connection. If set too low for network capacity, the controller cannot receive I/O\n         bank?                                                    updates in time, causing connection timeouts, I/O module faults in Studio 5000,\n                                                                  and potential task overruns in the controller program.\n 16      What are the three ControlLogix task types               Continuous: one per controller; executes all programs repeatedly at\n         and when is each used?                                   background priority; for main process control logic. Periodic: executes at a fixed\n                                                                  time interval (e.g., 10 ms, 100 ms); for time-critical loops like PID or high-speed\n                                                                  monitoring. Event: triggered by a specific hardware or software event; for time-\n                                                                  critical responses to events (module input change, motion complete).\n 17      What is the difference between controller-               Controller-scoped tags: accessible from any program, routine, or external\n         scoped and program-scoped tags in Studio                 device (HMI, MSG, OPC) — used for I/O tags, shared variables, and HMI-\n         5000?                                                    visible tags. Program-scoped tags: local to one program only — used for\n                                                                  internal calculation variables, timers, and counters not needed elsewhere.\n                                                                  Program-scoped tags cannot be directly accessed by the HMI or MSG\n                                                                  instructions.\n 18      What is a UDT (User-Defined Type) and                    A UDT is a custom data structure grouping related variables under one tag\n         why is it useful in a gas plant PLC program?             name. In a gas plant, a UDT for a pressure controller would contain PV, SP,\n                                                                  OUT, Kp, Ki, alarm bits, and mode — all accessed as SEP_PIC_101.PV,\n                                                                  SEP_PIC_101.SP, etc. UDTs promote consistency, simplify HMI binding, and\n                                                                  allow creating identical configurations for multiple similar loops by instantiating\n                                                                  the same type.\n 19      What is an AOI (Add-On Instruction) in                   An Add-On Instruction is a reusable custom instruction created once, with its\n         Studio 5000?                                             own logic, input/output parameters, and internal tags — it appears and\n                                                                  behaves like a native ControlLogix instruction. AOIs are used for standardized\n                                                                  valve control, motor starters, PID loops, and alarm management blocks that are\n                                                                  used on multiple pieces of equipment, ensuring consistent behavior and\n                                                                  reducing programming errors.\n 20      What does EtherNet/IP implicit messaging                 Implicit (I/O) messaging: cyclic, automatic data exchange between controller\n         (I/O messaging) do, and how is it different              and I/O device at the RPI rate — established once and runs continuously; used\n         from explicit messaging?                                 for real-time I/O data. Explicit messaging (MSG instruction): on-demand,\n                                                                  triggered by program logic; request-response; used for configuration,\n                                                                  diagnostics, and data transfer between controllers or to non-I/O devices.\n 21      What is DLR (Device Level Ring) and what                 DLR is a ring-topology EtherNet/IP network where devices are daisy-chained in\n         is its key advantage over a standard star                a ring. A ring supervisor monitors the ring with beacon frames every 400 µs.\n         network?                                                 Upon detecting a single cable break, the supervisor reconfigures the network to\n                                                                  a linear topology in <3 ms — maintaining I/O communication without any\n                                                                  managed switches in the ring. Key advantage: fault-tolerant network\n                                                                  connectivity with low-cost infrastructure.\n 22      What is the maximum number of 1794                       Eight (8) I/O modules per bank. The adapter (1794-AENTR or 1794-ADN) is\n         FLEX I/O modules per adapter bank?                       the first module (adapter position), followed by up to 8 I/O modules in slots 1–8.\n                                                                  A terminator cap (1794-END) is required on the last terminal base's expansion\n                                                                  port.\n 23      What is hot-swap capability on FLEX I/O                  Hot-swap allows removing and replacing a FLEX I/O module while the adapter\n         and how is it implemented?                               and bank remain powered and communicating. It is implemented by physically\n                                                                  separating the module (electronics) from the terminal base (field wiring): the\n                                                                  module lifts off the terminal base while the terminal base — with all wiring —\n                                                                  stays mounted. Only the replaced module's data is interrupted during the swap.\n 24      What raw count value does the 1794-IE8                   0 counts. The 1794-IE8 in 4–20 mA mode reads 0 counts at 4 mA and 30840\n         output for a 4 mA input (0% of 4-20 mA                   counts at 20 mA (the 12-bit value is left-justified in the 16-bit word; 12 mA =\n         range)?                                                  15420). The 1756-IF8 in integer mode reads about −20030 at 4 mA; float\n                                                                  (engineering units) mode is commonly used instead. The module data format is\n                                                                  verified in the product manual before scaling logic is written."
    },
    {
      "page": 97,
      "text": "#       Question (Front)                                        Answer (Back)\n25      What does the 1794-AENTR NS LED                         Flashing green indicates the IP address is set but no EtherNet/IP connection is\n        indicate when it is flashing green?                     established. Solid green indicates at least one established connection, the\n                                                                normal state when connected to a ControlLogix controller.\n26      What does the XIC instruction do in ladder              XIC (Examine If Closed): evaluates the referenced BOOL tag — the instruction\n        logic?                                                  is TRUE (passes power) when the tag = 1 (bit is SET). Equivalent to a normally\n                                                                open contact. Used for: start pushbuttons, run permissives, timer done bits,\n                                                                positive logic conditions.\n27      What does the XIO instruction do and when               XIO (Examine If Open) is TRUE when the referenced BOOL tag = 0 (bit clear);\n        is it used instead of XIC?                              it is equivalent to a normally closed contact. It is used for bits that must be 0 to\n                                                                proceed, for example XIO(Trip_Alm) or XIO(HMI_Stop). Field stop, E-stop,\n                                                                overload, and trip inputs are _OK health bits (1 = healthy) examined with XIC\n                                                                (Section 0.3); XIO of an _OK bit appears only in trip-detect or first-out rungs.\n28      What is the difference between OTE, OTL,                OTE (Output Energize): non-retentive — bit is 1 when the rung is TRUE and 0\n        and OTU?                                                when FALSE; cleared at prescan. OTL (Output Latch): retentive set — the bit\n                                                                stays 1 after the rung goes FALSE until an OTU executes. OTU (Output\n                                                                Unlatch): resets the bit to 0 when the rung is TRUE. OTL/OTU pairs are used\n                                                                for latched alarms and BPCS trip latches, never to drive a motor output directly.\n29      What does the TON instruction do and what               TON (Timer On Delay): accumulates elapsed time (.ACC in ms) while the rung\n        are its key bits?                                       is TRUE. Key bits: .EN (Enable — rung is TRUE), .TT (Timing — ACC <\n                                                                PRE), .DN (Done — ACC ≥ PRE). When rung goes FALSE, ACC resets to 0\n                                                                (non-retentive). Used for: time delays before starting equipment, alarm delay\n                                                                filtering, sequence step timers.\n30      What is the difference between TON and                  TON (Timer On Delay): resets accumulator to 0 when rung goes FALSE —\n        RTO timers?                                             non-retentive. RTO (Retentive Timer On): retains its accumulator value when\n                                                                rung goes FALSE; continues accumulating each time rung returns to TRUE.\n                                                                Must be reset explicitly with a RES instruction. Used for: running-hours meters,\n                                                                total runtime accumulation.\n31      What does the ONS (One Shot) instruction                ONS (One Shot) passes power for exactly one scan when the rung input\n        do and why is it important for MSG triggers?            transitions from FALSE to TRUE. It requires a dedicated storage BOOL, which\n                                                                is set at prescan, so a condition already TRUE at power-up does not produce a\n                                                                pulse. ONS converts a sustained condition into a single-scan action, for\n                                                                example a reset pulse (Pattern A1). A MSG instruction itself starts only on a\n                                                                FALSE-to-TRUE rung transition; periodic messages are triggered from a poll\n                                                                timer conditioned on .EN (Snippet 8).\n32      What does the JSR instruction do and how                JSR (Jump to Subroutine): transfers execution to a named routine in the same\n        does it differ from JMP?                                program, passes input parameters, and returns to the JSR rung after the\n                                                                subroutine executes RET. Scanned subroutine executes completely each call.\n                                                                JMP (Jump): branches to a LBL label within the same routine, skipping all\n                                                                rungs between — no parameters, no return. JSR creates modular, reusable\n                                                                code; JMP creates conditional execution paths within one routine.\n33      What are the PID instruction's timing                   The PID instruction is placed in a periodic task, and its update time (.UPD) is\n        requirements in Studio 5000?                            set equal to the task period (for example 0.1 s for a 100 ms task). In a\n                                                                continuous task with variable scan time, the integral and derivative terms are\n                                                                calculated incorrectly because they depend on a fixed sample interval. The PID\n                                                                executes only while its rung is TRUE, so the rung is unconditional; manual\n                                                                mode uses .SWM and .SO.\n34      What does the GT (legacy GRT) instruction               GT (Greater Than; legacy GRT) is TRUE when Source A > Source B. Gas\n        do? Give a gas plant example.                           plant example: GT(SEP_PT_101.Value,250.0)OTE(SEP_PAH_101); — the\n                                                                PAH bit sets when separator pressure exceeds 250 PSIG (example) and clears\n                                                                when it drops below. A deadband (Pattern A9) prevents chatter near the\n                                                                setpoint.\n35      What does the MSG instruction's .ER bit                 MSG.ER is TRUE when the message failed to complete. First check:\n        indicate and what is the first thing to check?          read .ERR and .EXERR directly. Common codes: 16#0001 = connection failure\n                                                                (extended 16#0204 = unconnected timeout; 16#0203 = connection timeout);\n                                                                16#0004 = path or tag-name (IOI) syntax error; 16#0005 = destination\n                                                                unknown (tag not found); 16#0006 = insufficient packet space. Verify the target\n                                                                controller is online and the path is correct."
    },
    {
      "page": 98,
      "text": "#       Question (Front)                                         Answer (Back)\n 36      How does a state machine pattern in ladder               A DINT tag holds the current state number (for example 0 = Idle, 1 = Purge, 2 =\n         logic work?                                              Running). Transition rungs use EQ (legacy EQU) to check the current state and\n                                                                  a transition condition, then MOVE (legacy MOV) a value into a next-state tag;\n                                                                  one final rung commits the next state, so only one transition occurs per scan.\n                                                                  Action rungs use EQ to check the state and drive outputs (Section 5.3).\n 37      What is Structured Text (ST) and when                    Structured Text is a high-level, PASCAL-like text language for PLC\n         should it be used instead of Ladder                      programming (IEC 61131-3). It should be used when the logic involves:\n         Diagram?                                                 complex math calculations (dew point, flow compensation, efficiency\n                                                                  calculations), array operations, string handling, or algorithms that would require\n                                                                  dozens of math rungs in ladder. Ladder is preferred for discrete control (on/off,\n                                                                  interlocks) because it is more readable for field technicians.\n 38      What is Wonderware InTouch and what are                  Wonderware InTouch (AVEVA InTouch HMI) is a SCADA/HMI software\n         its two main applications?                               platform for industrial process visualization. Two main applications:\n                                                                  WindowMaker — the development environment for creating graphic displays,\n                                                                  configuring tags, writing scripts, and setting up animations. WindowViewer —\n                                                                  the runtime environment where operators interact with the process: monitoring\n                                                                  values, acknowledging alarms, entering setpoints, and navigating screens.\n 39      What does the HMI tag showing \"???\"                      \"???\" in InTouch indicates the tag has lost communication with its data source\n         indicate and what is the most common                     — the I/O server (OPC server, RSLinx) has disconnected from the PLC, or the\n         cause?                                                   tag name is not found in the I/O server's tag database. Most common cause:\n                                                                  OPC/SuiteLink I/O server crashed or the PLC went offline. Check if the I/O\n                                                                  server service is running and the PLC is accessible on the network.\n 40      What is ISA-18.2, and what are its                       ISA-18.2 is the standard for alarm management in the process industries.\n         benchmark alarm rates?                                   Benchmark rates per operator console: about 6 alarms per hour (1 per 10\n                                                                  minutes) is very likely acceptable; about 12 per hour (2 per 10 minutes) is the\n                                                                  maximum manageable. More than 10 alarms in 10 minutes is an alarm flood.\n 41      What are the four ISA-18.2 alarm priority                Priority 1 (Critical): immediate hazard — respond within <5 minutes; red\n         levels and their response times?                         flashing, audible. Priority 2 (High): significant deviation — respond within 5–15\n                                                                  minutes; red steady. Priority 3 (Medium): process deviation — respond within\n                                                                  15–60 minutes; yellow. Priority 4 (Low): advisory — respond at next\n                                                                  opportunity; no audible, displayed in alarm list only.\n 42      What is alarm \"rationalization\" and what                 Alarm rationalization is the process of reviewing every alarm against ISA-18.2\n         does it produce?                                         criteria to ensure it requires operator action, has a documented cause and\n                                                                  consequence, has a justified setpoint and priority, and has a defined operator\n                                                                  response. The output is a completed alarm rationalization worksheet for each\n                                                                  alarm — the official record justifying why each alarm exists at its configured\n                                                                  priority, setpoint, and deadband.\n 43      When troubleshooting a control loop that                 In field instrumentation and wiring: the majority of control loop problems\n         won't respond, what is the most common                   (estimated 60-70%) originate in the field — broken wires, corroded terminals,\n         place to find the root cause?                            failed sensors, plugged impulse lines, or loss of instrument air to actuators.\n                                                                  Check physical components before suspecting PLC software errors. The\n                                                                  second most common cause is the final element (valve) — mechanical failure,\n                                                                  loss of air supply, or positioner malfunction.\n 44      What does a \"task overrun\" mean in                       A task overrun occurs when the PLC program takes longer to execute than the\n         ControlLogix and what are its main causes?               configured task period — the periodic task period expires before the previous\n                                                                  scan completes. Causes: too many I/O modules with short RPI creating\n                                                                  network poll overhead, MSG instructions adding latency, computationally\n                                                                  intensive loops (large arrays, complex math), or program logic added without\n                                                                  adjusting task period. Solution: increase task period, optimize code, or move\n                                                                  low-priority logic to a slower periodic task.\n 45      What are the seven steps of systematic                   1) Define the problem precisely. 2) Observe all symptoms. 3) Identify possible\n         troubleshooting?                                         causes. 4) Test hypotheses — least invasive first. 5) Isolate the fault to a\n                                                                  specific component. 6) Repair or replace. 7) Verify normal operation is restored\n                                                                  and document the resolution."
    },
    {
      "page": 99,
      "text": "#       Question (Front)                                       Answer (Back)\n 46      What is the difference between SIS and                 BPCS (Basic Process Control System): the PLC/DCS that maintains normal\n         BPCS?                                                  operating conditions; it may provide BPCS protection layers (alarms, trips) but\n                                                                is not SIL-rated. SIS (Safety Instrumented System): independent logic solver\n                                                                with dedicated sensors and final elements, designed and managed per IEC\n                                                                61511 (devices certified to IEC 61508 or justified by prior use) to detect unsafe\n                                                                conditions and drive the process to a safe state. The SIS does not share critical\n                                                                sensors, logic, or final elements with the BPCS.\n 47      What is SIL 2 and what does it mean in                 SIL 2 (Safety Integrity Level 2): the safety function fails to respond on demand\n         terms of PFD and risk reduction?                       with a probability of 0.01 to 0.001 (1 in 100 to 1 in 1,000 demands). Risk\n                                                                Reduction Factor = 100 to 1,000. This means the SIF reduces the frequency of\n                                                                the hazardous event by a factor of 100 to 1,000 compared to having no safety\n                                                                function. Typical SIL 2 applications: compressor ESD, absorber high-level\n                                                                shutdown.\n 48      What is the H₂S IDLH, and what respiratory             H₂S IDLH (NIOSH) = 100 ppm. Respiratory protection follows the plant H₂S\n         protection applies above the plant action              program; plants commonly set an action level (often 10 ppm) at which SCBA or\n         level?                                                 supplied air with an escape bottle is required. OSHA does not define an action\n                                                                level. Exposure limits: ACGIH TLV 1 ppm, STEL 5 ppm; NIOSH REL 10 ppm\n                                                                (10-min ceiling); OSHA general industry ceiling 20 ppm, peak 50 ppm. Also\n                                                                required: buddy system, personal H₂S monitor, awareness of wind direction,\n                                                                and knowledge of the muster points and H₂S response plan.\n 49      What is a proof test for a Safety                      A proof test is a periodic functional test of the complete SIF (sensor → logic\n         Instrumented Function, and why is it                   solver → final element) to detect dangerous undetected (DU) failures —\n         required?                                              failures that would prevent the SIF from responding when a process demand\n                                                                occurs. Required by IEC 61511 because DU failures accumulate over time,\n                                                                increasing the PFD. The proof test interval (typically annual or biennial) is a key\n                                                                variable in the SIL verification — longer intervals mean higher average PFD.\n 50      What is the LEL of methane and at what %               Methane LEL = 5 vol% in air. Hot work must NEVER be performed if the\n         LEL should hot work be stopped?                        atmosphere exceeds 10% LEL (0.5% methane). Plant action levels: alarm at\n                                                                10% LEL, evacuate non-essential personnel at 25% LEL, emergency response\n                                                                above 25% LEL. The UEL of methane is 15 vol% — above UEL, the mixture is\n                                                                too rich to ignite but will ignite if diluted back into the 5–15% flammable range.\n\nF.2 Lab Review Questions and Answers\nCopy rule: lab review answers are written on a separate sheet before the answer key is consulted. The supervisor initials a\nlab only after the practical steps are demonstrated. Labs use the training rack only unless the procedure states otherwise.\nLab 1: Instrument Loop Check — Pressure Transmitter (Site Form Discipline)\n #     Question                                                  Answer\n 1     What is the expected HMI reading when 10                  (10–4)/16 × 300 = 112.5 PSIG.\n       mA is injected into a 0–300 PSIG transmitter?\n 2     What does a signal at or below 3.6 mA                     A transmitter low fault (NAMUR NE43: ≤ 3.6 mA). The PLC detects it through\n       indicate, and how does the PLC detect it as a             the AI channel under-range/fault status. A 1794-IE8 reads 0 counts at or\n       fault?                                                    below 4 mA, so the count value alone cannot detect it.\n 3     What loop resistance does HART                            230–600 Ω (typically 250 Ω). HART uses FSK at 1,200 baud superimposed on\n       communication require, and why?                           the 4–20 mA loop; without sufficient impedance, the HART modem cannot\n                                                                 develop an adequate voltage swing.\n 4     What is the purpose of suppressing alarms                 To prevent operators from taking unnecessary action on artificial readings\n       before a loop check?                                      generated during testing.\n 5     If the HMI reads 150 PSIG but the field gauge             Wrong AI channel addressed by tag; incorrect scaling in PLC (wrong EU\n       reads 220 PSIG, what are three possible                   min/max); transmitter not re-zeroed after calibration or installation.\n       causes?\n\nLab 2: FLEX I/O Module Replacement (Hot-Swap)\n #     Question                                                  Answer\n 1     What happens to the other modules in the                  Other modules continue operating normally — only the removed module's\n       FLEX bank when one module is removed?                     data is interrupted."
    },
    {
      "page": 100,
      "text": "#      Question                                                   Answer\n 2      Why must the terminal base NOT be removed                  The terminal base holds all field wiring; removing it would disconnect all field\n        during hot-swap?                                           devices in that bank and risk an uncontrolled process response.\n 3      What information should always be recorded                 Old module serial number, new module serial number, catalog number,\n        when replacing any I/O module?                             hardware revision, date, technician name, and reason for replacement.\n 4      What does the module's status LED indicate                 Green flashing then solid — indicates healthy module has been recognized by\n        immediately after proper insertion of a healthy            the adapter.\n        replacement?\n 5      What is an MOC and why is it required before               Management of Change is a process safety regulation requirement ensuring\n        replacing a module in a live system?                       all planned changes to instrumentation and control systems are reviewed,\n                                                                   documented, and approved before implementation, preventing unintended\n                                                                   consequences to safety, environment, or production.\n\nLab 3: Build a Motor Start/Stop Rung in Studio 5000\n #      Question                                                   Answer\n 1      What is the purpose of the seal-in contact,                The seal-in contact maintains the motor output after the momentary start\n        and what would happen if it were omitted?                  button is released; without it, the motor would run only while the start button is\n                                                                   held down.\n 2      Why does the stop circuit use                              Per Section 0.3, name the bit STOP_OK and wire the field NC contact so that\n        XIC(STOP_OK) rather than XIO?                              healthy/not-pressed = 24 VDC = 1. Use XIC(STOP_OK) in series. Pressing\n                                                                   stop or breaking the wire makes the bit 0, the XIC opens, and the OTE drops.\n                                                                   XIO(STOP_OK) would be wrong under this convention because it would run\n                                                                   the motor when the stop circuit is unhealthy. If a plant drawing uses a different\n                                                                   contact and bit meaning, follow the drawing — not habit.\n 3      What is the difference between an OTE and                  OTE de-energizes when the rung goes false and is cleared at prescan (non-\n        an OTL instruction? When is each used for                  retentive); OTL retains its state until an OTU executes. For motor control, OTE\n        motor control?                                             with seal-in is used so that the output re-evaluates every permissive every\n                                                                   scan and drops on a mode change. OTL is used for latched status bits (for\n                                                                   example a trip latch or alarm) that must persist until explicitly reset, and never\n                                                                   to drive an output directly.\n 4      Why must all forced I/O be cleared at the end              Leaving forced I/O can cause unintended equipment operation on the next\n        of a session?                                              startup — it is a safety and production risk.\n 5      In a real installation, what additional                    Gate permissives (vessel pressure in safe range), line-up permissives\n        permissive contacts might be added in series               (isolation valves open), lube oil pressure present, not-in-ESD-state, VFD ready\n        with the start circuit?                                    signal, and any pre-start sequence confirmations.\n\nLab 4: Configure and Tune a PID Loop\n #      Question                                                   Answer\n 1      What is the role of the integral term in a PID             The integral term eliminates steady-state offset by accumulating the error over\n        controller?                                                time and driving the output until error = 0.\n 2      What is \"integral windup\" and how is it                    Integral windup occurs when the controller output saturates (0% or 100%)\n        prevented in Studio 5000?                                  while the integral keeps accumulating, so a large opposite error is needed to\n                                                                   unwind it before the output responds. The Logix PID limits the output\n                                                                   at .MAXO/.MINO and stops integral accumulation while the output is clamped;\n                                                                   set realistic output limits.\n 3      Why is derivative action often disabled (Kd =              Derivative acts on the rate of change of error; pressure signals are often noisy,\n        0) for pressure control in gas plants?                     and derivative amplifies noise into the output signal, causing valve chatter and\n                                                                   wear.\n 4      What is the difference between parallel PID                Parallel (independent) form: each term acts on the error with its own gain.\n        form and series (interacting) PID form?                    Series or dependent forms: the controller gain multiplies all terms, so changing\n                                                                   Kc changes the effective integral and derivative action. The Logix PID\n                                                                   instruction offers both independent (.PE = 0) and dependent (.PE = 1) forms.\n 5      If a loop exhibits sustained oscillation after             Reduce Kp (proportional gain) first — it is the most common cause of\n        tuning, which parameter is reduced first?                  oscillation."
    },
    {
      "page": 101,
      "text": "Lab 5: Add and Configure a FLEX I/O Bank\n #      Question                                                 Answer\n 1      What is the maximum number of I/O modules                Eight I/O modules per bank (slots 1–8, with adapter in slot 0).\n        that can follow a 1794-AENTR adapter on\n        one bank?\n 2      What does RPI stand for, and what is the                 Requested Packet Interval — the cyclic update rate between controller and I/O\n        effect of setting it too low?                            module; setting it too low for the available network capacity causes\n                                                                 communication faults, connection timeouts, and potential task overrun in the\n                                                                 controller.\n 3      What is the difference between an alias tag              An alias tag is a pointer to another tag — changing the underlying hardware\n        and a controller tag?                                    mapping requires only changing the alias definition, not every rung that uses\n                                                                 it. A controller tag is an actual variable with memory allocated.\n 4      What raw count values are expected for 4 mA              0 counts at 4 mA and 30840 counts at 20 mA (16#7878). The 12-bit converter\n        and 20 mA inputs on a 1794-IE8 in 4–20 mA                value is left-justified in the 16-bit data word.\n        mode?\n 5      What does the NS (Network Status) LED on                 Flashing green indicates the IP address is set but no connection is\n        the 1794-AENTR indicate when it is flashing              established. Solid green indicates at least one established EtherNet/IP\n        green?                                                   connection, the normal state when connected to the controller.\n\nLab 6: Create an InTouch HMI Faceplate\n #      Question                                                 Answer\n 1      What is the purpose of input validation on the           Prevents operator entry errors — e.g., entering 3000 instead of 300 PSIG —\n        SP entry field?                                          which could cause severe process upset or equipment damage.\n 2      What is bumpless transfer, and where is it               Bumpless transfer means no step in controller output when switching modes.\n        implemented in this design?                              It is implemented in the PLC: .SO tracks .OUT while in auto (Snippet 4), so\n                                                                 entering manual holds the output, and returning to auto resumes from the\n                                                                 current output. The HMI only sends the mode request.\n 3      Why should operator console HMI faceplates               Standardization reduces training time, reduces errors during emergencies\n        be standardized across all controllers at the            (operators can interpret any faceplate without learning a new layout), and\n        plant?                                                   simplifies maintenance.\n 4      What is an Access Name in InTouch and                    An Access Name defines a logical name for a connection to an external data\n        what does it define?                                     source (OPC server, DDE server, SuiteLink server); it specifies the server\n                                                                 application, topic name, and communication protocol.\n 5      If the PV bar graph shows ??? instead of a               Check if the OPC/SuiteLink I/O server is running and connected to the PLC —\n        numeric value, what is checked first?                    \"???\" always indicates a loss of communication between InTouch and the data\n                                                                 source.\n\nLab 7: MSG Read — Inter-PLC Communication\n #      Question                                                 Answer\n 1      What is the difference between implicit (I/O)            Implicit messaging is cyclic/periodic I/O data exchange (controller to field I/O\n        messaging and explicit (MSG) messaging in                module at RPI rate, always running once connected); explicit messaging is on-\n        EtherNet/IP?                                             demand request-response communication triggered by program logic (MSG\n                                                                 instruction).\n 2      Why must the target tag have \"External                   External access is controlled per tag. External Access must be set to Read\n        Access = Read\" set in Studio 5000?                       Only or Read/Write for a tag to be accessible to other controllers through MSG\n                                                                 or to OPC clients.\n 3      What does MSG error 16#0001 with extended                A connection failure (16#0001) with extended code 16#0204, an unconnected\n        error 16#0204 indicate?                                  timeout: the target did not respond, for example because it is unreachable,\n                                                                 powered off, or the path is wrong.\n 4      Why is \"Cache Connections\" recommended                   Caching keeps the CIP connection open between MSG executions, avoiding\n        for MSG instructions that execute frequently?            the overhead of establishing a new connection every time; without caching,\n                                                                 frequent MSG triggers waste bandwidth on connection setup/teardown."
    },
    {
      "page": 102,
      "text": "#      Question                                                  Answer\n 5      Why does this design use a stale-data timer               The stale-data timer declares a fault a fixed time (5 s) after the last successful\n        rather than relying on a short MSG timeout?               read, regardless of which failure occurred (timeout, error, or the MSG rung not\n                                                                  executing), and it gates every use of the data. Shortening the MSG timeouts\n                                                                  alone causes nuisance errors on a busy network and still leaves stale data\n                                                                  ungated.\n\nLab 8: BPCS Trip String and Time-Limited Bypass (Not SIS / Not ESD SIF)\n #      Question                                                  Answer\n 1      Why must BPCS trip bypasses be time-                      A bypass left in place indefinitely removes protection; automatic expiry\n        limited and self-expiring?                                restores protection even if the bypass is forgotten or the technician is called\n                                                                  away.\n 2      What should an operator do if a BPCS trip                 Immediately investigate whether a bypass was authorized. If not, alert the\n        bypass alarm appears unexpectedly on the                  supervisor and safety team; an unauthorized bypass of a trip is a potentially\n        HMI?                                                      serious safety violation.\n 3      Why is a key-switch authorization used rather             A physical key switch provides a tangible, auditable control — only authorized\n        than only a software pushbutton?                          personnel with the physical key can enable bypass, reducing accidental or\n                                                                  unauthorized activation.\n 4      What is the difference between bypassing a                Bypassing a BPCS trip leaves the SIS (an independent system) still protecting\n        BPCS trip (in the PLC) and bypassing the                  the process; the SIS is unaffected by BPCS changes. Bypassing the SIS\n        SIS?                                                      removes the SIL-rated protection; this is a much more critical action requiring\n                                                                  a higher level of authorization under the plant functional-safety procedure.\n 5      What documentation must be completed                      Before: MOC form, bypass permit signed by safety engineer and area\n        before and after a BPCS trip bypass on a                  supervisor, operator notified with time limit agreed. After: bypass removed,\n        production system?                                        permit closed, process returned to normal protection, bypass duration and\n                                                                  reason recorded in maintenance management system.\n\nLab 9: Network Troubleshooting — Find a Lost FLEX I/O Node\n #      Question                                                  Answer\n 1      What is the typical connection timeout for an             Four times the RPI (4×RPI) is the standard EtherNet/IP connection timeout for\n        EtherNet/IP I/O connection as a multiple of               I/O messaging — at RPI=20ms, the timeout ≈80ms.\n        RPI?\n 2      What does a solid red NS LED on the 1794-                 Solid red NS indicates a duplicate IP address: the adapter has detected that\n        AENTR indicate?                                           its IP address is already in use on the network. Flashing red indicates a\n                                                                  connection timeout.\n 3      Why is the ping test a useful first step in               Ping verifies basic Layer 3 (IP-level) network connectivity at the target device's\n        network troubleshooting?                                  IP address; if ping fails, all higher-level protocols (CIP, MSG, RSLinx) will also\n                                                                  fail — confirming a physical or network layer issue before spending time in\n                                                                  software diagnostics.\n 4      What advantage does DLR (Device Level                     DLR would maintain communication on the remaining ring path even with the\n        Ring) topology provide in a scenario like this            cable disconnected — I/O data would continue flowing in <3 ms, with only an\n        lab?                                                      alert that the ring is broken. The lab failure scenario (star topology) would not\n                                                                  occur in a DLR ring with a single cable break.\n 5      What information should be recorded in the                Date/time of fault, affected tags and I/O bank, symptoms observed, root cause\n        maintenance logbook after resolving a                     identified (e.g., cable pulled from port by maintenance crew), corrective action\n        network fault?                                            taken (re-seated cable), time to restoration, any process impact, and initials of\n                                                                  technician who resolved the issue.\n\nLab 10: Alarm Rationalization Workshop\n #      Question                                                  Answer\n 1      According to ISA-18.2, what is the maximum                ISA-18.2 benchmarks per operator console: about 6 alarms per hour (1 per 10\n        acceptable alarm rate for a well-rationalized             minutes) is very likely acceptable; about 12 per hour (2 per 10 minutes) is the\n        alarm system (in steady state)?                           maximum manageable. More than 10 alarms in 10 minutes is an alarm flood."
    },
    {
      "page": 103,
      "text": "#      Question                                                  Answer\n 2      What is \"alarm deadband\" and why is it                    Alarm deadband is a hysteresis band around the alarm setpoint; the alarm\n        critical for chattering alarms?                           activates when the PV exceeds the setpoint but does not clear until the PV\n                                                                  returns past (setpoint minus deadband). Without deadband, a PV oscillating\n                                                                  exactly at the setpoint will generate continuous alarm chatter.\n 3      What is the difference between alarm                      Suppression is a system-driven, rules-based automatic masking of a specific\n        \"suppression\" and alarm \"shelving\"?                       alarm when a defined condition exists (e.g., suppress low-flow alarm when\n                                                                  pump is stopped); shelving is an operator-initiated, time-limited masking of an\n                                                                  alarm the operator is aware of and has decided to temporarily silence (with\n                                                                  automatic restoration after the shelf period).\n 4      What is a \"nuisance alarm\" and what are                   A nuisance alarm is one that activates frequently but requires no meaningful\n        three strategies to eliminate it?                         operator action. Strategies: increase deadband; move setpoint further from\n                                                                  normal operation; add time delay (alarm must persist for N seconds before\n                                                                  activating); implement state-based alarming (active only in relevant operating\n                                                                  modes).\n 5      Why should alarm setpoints not be set at the              If the alarm setpoint equals the control setpoint, the controller will be fighting to\n        same value as the process control setpoint?               maintain the process at exactly the alarm boundary — any normal control\n                                                                  variability will continuously trigger and clear the alarm; there must be adequate\n                                                                  margin between the normal operating range, the alarm setpoint, and the\n                                                                  ESD/safety setpoint.\n\nLab 11: Find and Clear Leftover Forces and Inhibits\n #      Question                                                  Answer\n 1      Why can a force make a loop check look                    The CPU writes the forced value to logic and HMI regardless of the card.\n        healthy while the field device is dead?\n 2      What action is required when an unbriefed                 Stop, do not clear it blindly, and notify the board operator and supervisor; it\n        force is found?                                           may be a permitted force.\n 3      How does an inhibited remote adapter differ               An inhibit can freeze an entire bank of PVs/DOs; a single force affects one\n        from a single forced BOOL?                                tag.\n\nLab 12: First-Out Narrative from Historian / SOE\n #      Question                                                  Answer\n 1      Why might the loudest HMI alarm not be the                Consequence alarms flood after the initiating bad actor.\n        first-out?\n 2      What is the risk of using only the current HMI            Post-trip values are the safe state, not the initiating state.\n        value after the trip?\n 3      If a tag shows ??? through the event, what is             Record 'data gap / bad quality from hh:mm to hh:mm — cannot prove this bit'\n        written in the narrative?                                 instead of inventing a value.\n\nF.3 Eight-Week Program Schedule\n\nOverall Weekly Schedule\n We     Focus Area                Key Topics                                Labs to Complete           Review          Milestone / Goal\n ek                                                                                                    Cards\n 1      Gas Plant                 Process flow (Sec 1); 4-20mA              Lab 1 (Loop Check)         Cards 1–13      Perform a supervised loop check\n        Orientation &             signal standard; instrument                                                          on one field instrument. Pass a\n        Instrumentation           types; HART; loop check                                                              verbal check on process stages.\n        Basics                    procedure; IS basics\n 2      ControlLogix 1756         Chassis & modules (Sec 3.1);              Lab 3 (first half —        Cards 14–       Navigate Studio 5000 without\n        Hardware & Studio         Studio 5000 project tree; task            create project and         21              assistance. Identify every module\n        5000 Navigation           types; tag database; data types;          tags)                                      in the training chassis. Create a\n                                  UDT; AOI; EtherNet/IP basics                                                         new project from scratch.\n 3      Ladder Logic              XIC, XIO, OTE, OTL, OTU,                  Lab 3 (complete);          Cards 26–       Write a motor start/stop rung with\n        Fundamentals —            ONS, TON, TOF, RTO, CTU,                  start Lab 4                35              timer delay from memory. Test\n        Basic Instructions        CTD; Snippets 1–3 (Sec 5.2);                                                         with bench inputs without\n                                  tag naming convention (Sec 3.3)                                                      referring to notes."
    },
    {
      "page": 104,
      "text": "We     Focus Area                Key Topics                                Labs to Complete          Review           Milestone / Goal\n ek                                                                                                   Cards\n 4      FLEX I/O                  FLEX I/O hardware (Sec 4.1–               Lab 2 (Hot-Swap);         Cards 22–        Configure a FLEX I/O bank from\n        Configuration & I/O       4.3); hot-swap; module                    Lab 5 (Configure          25               scratch in Studio 5000. Complete\n        Mapping                   configuration in Studio 5000; I/O         FLEX Bank)                                 a blank I/O mapping table for a\n                                  mapping table; DLR topology                                                          20-point bank. Perform hot-swap\n                                                                                                                       under supervision.\n 5      Advanced Ladder           PID instruction (Sec 5.2 Snippet          Lab 4 (complete           Cards 32–        Configure and tune a PID loop to\n        Logic — PID, MSG,         4); Ziegler-Nichols tuning; MSG           PID tuning); Lab 7        37               achieve <20% overshoot on a SP\n        State Machines            instruction (Snippet 8); state            (MSG Read)                                 step change. Successfully\n                                  machine pattern; Structured                                                          execute an inter-PLC MSG read.\n                                  Text (Sec 5.3)\n 6      Wonderware HMI            InTouch vs. System Platform               Lab 6 (HMI                Cards 38–        Build a complete PID controller\n        — Tags, Alarms,           (Sec 6.1); HMI tag list; alarm            Faceplate); Lab 10        42               faceplate in InTouch without\n        Screens                   management (ISA-18.2); screen             (Alarm                                     assistance. Complete alarm\n                                  design guidelines; scripts                Rationalization)                           rationalization for 5 tags with\n                                                                                                                       justified priorities and setpoints.\n 7      Safety, SIS, BPCS         HAZOP; LOPA; SIS vs. BPCS;                Lab 8 (BPCS Trip          Cards 43–        Build a BPCS trip string with time-\n        Trips and Bypass          SIL levels; voting logic; proof           String and Bypass);       50               limited bypass on the trainer\n        Discipline,               tests; H₂S hazard; F&G system;            Lab 9 (Network                             under supervision. Diagnose and\n        Troubleshooting           C&E matrix; BPCS trip latch               Troubleshooting)                           restore a simulated FLEX I/O\n                                  (Snippet 6); troubleshooting                                                         network fault. Explain SIL 2\n                                  methodology (Sec 8)                                                                  requirements verbally to the\n                                                                                                                       supervisor.\n 8      Review, Practice,         All topics — focus on weak                Complete any              All 50           Pass plant competency\n        Lab Completion,           areas. Complete the Quick                 remaining labs.           review           assessment (written and\n        Assessment                Reference (Section 11) from               Repeat Lab 1              cards —          practical). Perform unsupervised\n                                  memory. All 50 review cards.              independently (no         aim for          loop check and documented\n                                  Work all troubleshooting tables           notes).                   100%             MOC. Sign-off on the technician\n                                  (Sec 8.2)                                                           correct          qualification checklist.\n                                                                                                      without\n                                                                                                      prompts\n\nWeek 1 — Daily Breakdown\n Day         Morning (4 hrs)                                     Afternoon (4 hrs)                                        Review Question (closed-\n                                                                                                                          book)\n Monday      Plant orientation tour with supervisor.             Study Section 2.1–2.2 (4-20mA standard;                  What does a 14 mA reading\n             Review Section 1 (Gas Plant Process                 instrument types). Study 4-20mA formula.                 mean for a 0–200 PSIG\n             Flow). Study inlet separation and                   Practice formula calculations: given mA →                transmitter?\n             compression stages in detail.                       EU and EU → mA for three different ranges.\n Tuesda      Study Section 2.3 (HART protocol).                  Shadow a senior technician performing                    What is the expected mA\n y           HART communicator demonstration                     calibration on at least one field instrument.            output at 75% of a 0–500 PSIG\n             (video or senior technician in the field).          Fill in a practice calibration record template.          transmitter? What does a\n             Study Section 2.4 (calibration                      Review the 5-point calibration expected                  reading of 3.5 mA indicate?\n             procedures).                                        values.\n Wedne       Study Section 2.5 (Loop Check                       Perform Lab 1 (Loop Check) — supervised.                 List the 11 steps of a loop\n sday        Procedure) — all 11 steps. Study                    Focus on HART communicator operation and                 check in order. What is the\n             Section 2.6 (IS basics — Zener barrier              5-point injection. Document results on loop              purpose of requesting alarm\n             vs. galvanic isolator). Obtain a loop               check form. Supervisor reviews.                          suppression before starting?\n             drawing for a real plant instrument.\n Thursd      Study Section 2.7 (Instrument Faults                Review plant P&IDs for the inlet separation              What is the difference between\n ay          table). For each fault in the table, state          area. Identify five instrumented loops on the            PAH, PAHH, and PSV? What\n             the symptom and corrective action aloud,            P&ID. For each loop, write down: tag number,             does each one do when it\n             closed-book. Study Section 1.4 (ESD,                instrument type, range, and the control action           activates?\n             PAHH, PALL descriptions).                           it enables. Compare with Section 1.3 table."
    },
    {
      "page": 105,
      "text": "Day        Morning (4 hrs)                                     Afternoon (4 hrs)                                        Review Question (closed-\n                                                                                                                         book)\n Friday     Review cards: Cards 1–13. Each card is              Week 1 review (closed-book): (1) Draw and                Explain the difference between\n            studied until it can be answered closed-            label the 6 stages of the gas plant process.             a Zener barrier and a galvanic\n            book. Repeat any missed cards. Study                (2) Calculate EU values for 5 different mA               isolator and when each is\n            Section 11 (Quick Reference) — focus                inputs on a 0–300 PSIG transmitter. (3) List             used.\n            on 4-20mA quick math section.                       the 11 loop check steps. (4) Explain IS to a\n                                                                non-technical person. Review any weak\n                                                                areas with supervisor before end of week.\n\nWeeks 2–8 — Daily Breakdown Summary\n Week       Monday                        Tuesday                       Wednesday                    Thursday                      Friday\n 2          Studio 5000 install &         Section 3.2 project           Section 3.3 tag              EtherNet/IP; DLR;             Review cards 14–21;\n            navigation; Section 3.1       tree; create first            naming; Section 3.4          network address table         Week 2 review:\n            hardware                      project                       networking; create           exercise                      identify all chassis\n                                                                        tags                                                       modules by sight\n 3          Section 5.1                   Snippet 2 (TON timer);        Complete Lab 3; test         Snippet 5 (alarm              Review cards 26–35;\n            instructions table;           Snippet 3 (CTU                all rungs with bench         logic); Snippet 6             review: write a TON +\n            Snippet 1 (motor              counter); start Lab 3         inputs                       (BPCS trip latch); tag        motor start rung from\n            start/stop)                                                                              naming practice               memory\n 4          Section 4.1 FLEX I/O          Section 4.2 module            Lab 2 (hot-swap)             Lab 5 (configure FLEX         Review cards 22–25;\n            hardware; adapter             table; Section 4.3 I/O        supervised; Section          bank); verify online          review: identify FLEX\n            types; terminal bases         mapping; fill in blank        4.4 configuration steps      connection                    module by LED status\n                                          I/O table\n 5          Section 5.2 Snippet 4         Lab 4 (PID tuning);           Section 5.2 Snippet 8        Section 5.3 state             Review cards 32–37;\n            (PID); PID instruction        Ziegler-Nichols               (MSG); Lab 7 (MSG            machine; write state          review: explain\n            configuration in Studio       method practice               inter-PLC read)              machine for simple 3-         Ziegler-Nichols\n            5000                                                                                     state compressor              method verbally\n                                                                                                     sequencer\n 6          Section 6.1 InTouch           Section 6.2 HMI tag           Lab 6 (HMI faceplate         Section 6.3 alarm             Review cards 38–42;\n            overview;                     list; bind 5 tags to          — build and test)            management;                   complete Lab 10\n            WindowMaker                   OPC server; verify live                                    ISA-18.2; Lab 10              remaining 5 alarms;\n            navigation; create first      data                                                       (alarm rationalization        review: explain 4\n            window                                                                                   — first 5 alarms)             alarm priorities\n 7          Section 9.1 HAZOP             Section 9.2–9.3 SIL,          Lab 8 (BPCS trip             Section 8.1–8.2               Review cards 43–50;\n            and LOPA; review              voting logic; Section         string and bypass);          troubleshooting               review: explain the\n            C&E matrix template           9.4 H₂S hazard;               document in C&E              methodology; Tables           BPCS trip and SIS\n                                          LEL/UEL; work                 matrix                       A–D; Lab 9 (network           boundary to the\n                                          permits                                                    troubleshooting)              supervisor\n 8          Full review: Quick            Practice all                  Repeat Lab 1                 Written competency            Practical assessment\n            Reference (Section            troubleshooting               independently — no           assessment (all               with supervisor; sign-\n            11) from memory.              scenarios (Tables A–          notes; document              sections); review             off on the technician\n            Repeat weak review            D) verbally with              results correctly            results                       qualification checklist\n            cards.                        supervisor as proctor\n\n NOTE — Supplementary Resources\n Rockwell Automation ControlLogix training; AVEVA InTouch HMI tutorials; ISA CCST (Certified Control Systems\n Technician) study materials; and the plant approved document list (ADL) for plant-specific P&IDs, cause and effect\n matrices, and loop drawings. Regular field observation of instrumentation during normal operations (at least 2 hours per\n week) is recommended.\n\nF.4 Competency Matrix (Supervisor Sign-Off)\n\n Skill                                     W1           W2           W3           W4          W5           W6           W7           W8           Sign-off\n Plant process walk / stage ID             O                                                                                         I\n 4–20 mA math + live-zero fault            S                                                                                         I\n Loop check + site form (Lab 1)            S                                                                                         I\n Studio 5000 navigation                                 O/S          S                                                               I"
    },
    {
      "page": 106,
      "text": "Skill                                    W1          W2           W3          W4           W5          W6           W7          W8           Sign-off\n Seal-in + timer rungs (Lab 3)                                     S                                                             I\n FLEX config + hot-swap (Labs 2,                                               S\n 5)\n PID on simulator only (Lab 4)                                                              S                                    —\n MSG read-only (Lab 7)                                                                      S\n HMI faceplate on training node                                                                         S\n (Lab 6)\n Alarm rationalization on paper                                                                         S\n (Lab 10)\n BPCS trip string on trainer (Lab                                                                                    S           —\n 8)\n Network restore on trainer (Lab                                                                                     S\n 9)\n Forces/inhibits cleared (Lab 11)                                                                                    S           I\n SOE first-out narrative (Lab 12)                                                                                    S           I\n SIS proof test                                                                                                      O           O\n Production download / SIS                —           —            —           —            —           —            —           Never\n bypass / fiscal config\n\nKey: O = Observe, S = Supervised practical, I = Independent, — = not required this week, Never = outside the technician\nauthorization envelope (Section 0.2).\nGate rule: the next week does not start until the supervisor has initialed that week’s Independent or Supervised column for the\nrequired skills. A blank cell means the skill is not expected yet.\n\nF.5 Assessment Notes\nThe Training Coordinator or designated assessor keeps a marked assessor copy of Appendices F.1–F.2. Oral checks are\nclosed-book. The Week 8 independent loop check is not signed if Lab 1 was performed only on a simulator.\nWeek 8 assessment blueprint\n Part                      Method                                                          Pass bar\n Written                   Closed-book, 25 questions from review cards +                   ≥ 80% and zero missed safety-boundary questions\n                           Section 0\n Practical A               Unsupervised loop check on assigned training or                 Form complete; 5-point within tolerance; forces clear\n                           approved spare loop\n Practical B               Planted network or force fault on trainer (Lab 9 or 11          Correct isolation in ≤ 20 minutes; no production\n                           style)                                                          browse\n Oral                      Explain one plant SIF without opening the SIS cabinet           Correct layer (SIS vs BPCS vs PSV) and a correct\n                           or changing anything                                            statement that the technician does not operate it\n\nSafety-boundary questions (a miss fails the written assessment)\n 1. Which document governs if this manual disagrees with a P&ID?\n 2. May a newly assigned technician bypass a SIF?\n 3. What action is required for an unexplained force?\n 4. Is Snippet 6 SIS logic?\n 5. When is a production download allowed in the first eight weeks?"
    },
    {
      "page": 107,
      "text": "Appendix G: Additional Instructions (Not Used in Interlocks)\n\nThe instructions below appear in existing plant programs and vendor examples. They are not used in interlock or trip logic in\nthis manual.\n Instruction      Name                       Description                                                  Reason not used in interlocks\n CMP              Compare                    Evaluates an expression (for example A > B AND C             Expression hides individual conditions\n                                             < D); TRUE when the expression is true                       from cross reference and\n                                                                                                          troubleshooting\n OSR              One Shot Rising            Output-format one shot:                                      ONS on an input-side condition is used\n                                             OSR(Storage_Bit,Output_Bit) sets the output bit for          instead (Pattern A1)\n                                             one scan on a FALSE→TRUE transition\n OSF              One Shot Falling           Sets the output bit for one scan on a                        Falling-edge actions are easily missed\n                                             TRUE→FALSE transition                                        after prescan\n FAL              File Arithmetic and        Applies an expression across array elements (All,            Multi-scan modes spread results over\n                  Logic                      Incremental, or Numerical mode) using a                      several scans\n                                             CONTROL tag\n FSC              File Search and            Searches array elements for a condition; sets .FD            Multi-scan behavior and CONTROL\n                  Compare                    and .POS when found                                          handling\n JMP / LBL        Jump / Label               Skips rungs between the JMP and the matching                 Outputs in skipped rungs hold their last\n                                             LBL within one routine                                       state\n\n NOTE\n Operand formats follow the Logix 5000 General Instructions Reference Manual. Verify on bench before field use."
    },
    {
      "page": 108,
      "text": "Appendix H: References\n\nRockwell Automation Literature\n\n Document                                                       Publication                     Location\n Logix 5000 Controllers General Instructions                    1756-RM003 (served as           literature.rockwellautomation.com/idc/groups/\n Reference Manual (v36 mnemonic changes; ONS,                   1756-RM018A-EN-P, Sep           literature/documents/rm/1756-rm003_-en-p.pdf\n timers, counters, PID)                                         2025)\n Logix 5000 Advanced Process Control and Drives                 1756-RM006                      literature.rockwellautomation.com/idc/groups/\n Instructions (PIDE, SCL, ALMA, FGEN)                                                           literature/documents/rm/1756-rm006_-en-p.pdf\n Logix 5000 Controller Messages Programming                     1756-PM012                      literature.rockwellautomation.com/idc/groups/\n Manual (MSG configuration, error codes, timeouts)                                              literature/documents/pm/1756-pm012_-en-p.pdf\n ControlLogix Analog I/O Modules User Manual                    1756-UM009                      literature.rockwellautomation.com/idc/groups/\n (1756-IF8 data formats)                                                                        literature/documents/um/1756-um009_-en-p.pdf\n FLEX I/O Analog Modules User Manual (1794-IE8 /                1794-UM002 (1794-6.5.2)         literature.rockwellautomation.com/idc/groups/\n OE4 counts)                                                                                    literature/documents/um/1794-um002_-en-p.pdf\n Product Compatibility and Download Center                      PCDC                            compatibility.rockwellautomation.com\n (firmware versions, 1769-L33ER v36)\n\nRegulatory and Health Sources\n\n Topic                                                                       Source\n H₂S standards (OSHA general industry ceiling 20 ppm, peak 50                OSHA Hydrogen Sulfide — Standards, osha.gov/hydrogen-\n ppm; construction 10 ppm)                                                   sulfide/standards\n H₂S IDLH 100 ppm; REL 10 ppm ceiling                                        NIOSH Pocket Guide / IDLH documentation, cdc.gov/niosh\n H₂S TLV 1 ppm, STEL 5 ppm                                                   ACGIH TLVs and BEIs (current edition)\n Lockout/Tagout; Process Safety Management (MOC)                             29 CFR 1910.147; 29 CFR 1910.119\n\nIndustry Standards\n\n Standard                                                   Subject\n ANSI/ISA-18.2 (IEC 62682)                                  Management of alarm systems for the process industries\n ANSI/ISA-101.01                                            Human-machine interfaces for process automation systems\n IEC 61511 (ANSI/ISA-61511)                                 Functional safety — SIS for the process industry sector (lifecycle)\n IEC 61508                                                  Functional safety of E/E/PE safety-related systems (device certification)\n ANSI/ISA-5.1                                               Instrumentation symbols and identification\n NAMUR NE43                                                 Signal level for failure information of digital transmitters (4–20 mA)\n HART Communication Protocol (FieldComm                     HART 5/6/7 physical layer and polling addresses\n Group)\n IEC 61131-3                                                PLC programming languages (LD, ST, FBD)\n AGA Report No. 3 / ISO 5167                                Orifice metering of natural gas\n\nSecondary Sources\nVendor application notes and the internal ladder-logic peer review (Kirk) were used to cross-check examples. Plant documents\n(P&IDs, loop drawings, C&E matrix, I/O schedules) govern over all sources listed here.\n [COMPANY: Insert company name, document control number, and classification footer here]"
    }
  ]
}
